  Version,25.1;

  Timestep,4;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    Large Office-VAV-Elec-Reheat Min Req,  !- Name
    ,                        !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Zone,
    blocks-3644_office_1_Core,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Floor,                   !- Surface Type
    Construction Ffactor Ground Floor 4,  !- Construction Name
    blocks-3644_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,-22.86,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 10,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 16,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 22,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 28,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,-22.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,-22.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 36,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 79,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 5,  !- Name
    blocks-3644_office_1_Core,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10343277347541,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Lighting_Schedule_Week_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Lighting_Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.15,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Lighting_Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Week:Daily,
    PNNL_TSPR_Office_Lighting_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Office_Lighting_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PNNL_TSPR_Office_Lighting_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Office_Lighting_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Lighting_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    PNNL_TSPR_Office_Lighting_Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    PNNL_TSPR_Office_Lighting_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Office_Lighting_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Lighting_Schedule_Summer_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Lighting_Schedule_Winter_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  ZoneControl:Thermostat,
    blocks-3644_office_1_Core Thermostat,  !- Name
    blocks-3644_office_1_Core,  !- Zone or ZoneList Name
    blocks-3644_office_1_Core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 5;  !- Control 1 Name

  Schedule:Compact,
    blocks-3644_office_1_Core Thermostat Schedule,  !- Name
    blocks-3644_office_1_Core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3644_office_1_Core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 5,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Heating_Schedule_Week_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.5555555555556,        !- Value Until Time 1
    02:00,                   !- Time 2
    15.5555555555556,        !- Value Until Time 2
    03:00,                   !- Time 3
    15.5555555555556,        !- Value Until Time 3
    04:00,                   !- Time 4
    15.5555555555556,        !- Value Until Time 4
    05:00,                   !- Time 5
    15.5555555555556,        !- Value Until Time 5
    06:00,                   !- Time 6
    17.7777777777778,        !- Value Until Time 6
    07:00,                   !- Time 7
    19.4444444444444,        !- Value Until Time 7
    08:00,                   !- Time 8
    21.1111111111111,        !- Value Until Time 8
    09:00,                   !- Time 9
    21.1111111111111,        !- Value Until Time 9
    10:00,                   !- Time 10
    21.1111111111111,        !- Value Until Time 10
    11:00,                   !- Time 11
    21.1111111111111,        !- Value Until Time 11
    12:00,                   !- Time 12
    21.1111111111111,        !- Value Until Time 12
    13:00,                   !- Time 13
    21.1111111111111,        !- Value Until Time 13
    14:00,                   !- Time 14
    21.1111111111111,        !- Value Until Time 14
    15:00,                   !- Time 15
    21.1111111111111,        !- Value Until Time 15
    16:00,                   !- Time 16
    21.1111111111111,        !- Value Until Time 16
    17:00,                   !- Time 17
    21.1111111111111,        !- Value Until Time 17
    18:00,                   !- Time 18
    21.1111111111111,        !- Value Until Time 18
    19:00,                   !- Time 19
    21.1111111111111,        !- Value Until Time 19
    20:00,                   !- Time 20
    21.1111111111111,        !- Value Until Time 20
    21:00,                   !- Time 21
    21.1111111111111,        !- Value Until Time 21
    22:00,                   !- Time 22
    21.1111111111111,        !- Value Until Time 22
    23:00,                   !- Time 23
    15.5555555555556,        !- Value Until Time 23
    24:00,                   !- Time 24
    15.5555555555556;        !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Heating_Schedule_Saturday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.5555555555556,        !- Value Until Time 1
    02:00,                   !- Time 2
    15.5555555555556,        !- Value Until Time 2
    03:00,                   !- Time 3
    15.5555555555556,        !- Value Until Time 3
    04:00,                   !- Time 4
    15.5555555555556,        !- Value Until Time 4
    05:00,                   !- Time 5
    15.5555555555556,        !- Value Until Time 5
    06:00,                   !- Time 6
    17.7777777777778,        !- Value Until Time 6
    07:00,                   !- Time 7
    19.4444444444444,        !- Value Until Time 7
    08:00,                   !- Time 8
    21.1111111111111,        !- Value Until Time 8
    09:00,                   !- Time 9
    21.1111111111111,        !- Value Until Time 9
    10:00,                   !- Time 10
    21.1111111111111,        !- Value Until Time 10
    11:00,                   !- Time 11
    21.1111111111111,        !- Value Until Time 11
    12:00,                   !- Time 12
    21.1111111111111,        !- Value Until Time 12
    13:00,                   !- Time 13
    21.1111111111111,        !- Value Until Time 13
    14:00,                   !- Time 14
    21.1111111111111,        !- Value Until Time 14
    15:00,                   !- Time 15
    21.1111111111111,        !- Value Until Time 15
    16:00,                   !- Time 16
    21.1111111111111,        !- Value Until Time 16
    17:00,                   !- Time 17
    21.1111111111111,        !- Value Until Time 17
    18:00,                   !- Time 18
    15.5555555555556,        !- Value Until Time 18
    19:00,                   !- Time 19
    15.5555555555556,        !- Value Until Time 19
    20:00,                   !- Time 20
    15.5555555555556,        !- Value Until Time 20
    21:00,                   !- Time 21
    15.5555555555556,        !- Value Until Time 21
    22:00,                   !- Time 22
    15.5555555555556,        !- Value Until Time 22
    23:00,                   !- Time 23
    15.5555555555556,        !- Value Until Time 23
    24:00,                   !- Time 24
    15.5555555555556;        !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Heating_Schedule_Sunday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.5555555555556,        !- Value Until Time 1
    02:00,                   !- Time 2
    15.5555555555556,        !- Value Until Time 2
    03:00,                   !- Time 3
    15.5555555555556,        !- Value Until Time 3
    04:00,                   !- Time 4
    15.5555555555556,        !- Value Until Time 4
    05:00,                   !- Time 5
    15.5555555555556,        !- Value Until Time 5
    06:00,                   !- Time 6
    15.5555555555556,        !- Value Until Time 6
    07:00,                   !- Time 7
    15.5555555555556,        !- Value Until Time 7
    08:00,                   !- Time 8
    15.5555555555556,        !- Value Until Time 8
    09:00,                   !- Time 9
    15.5555555555556,        !- Value Until Time 9
    10:00,                   !- Time 10
    15.5555555555556,        !- Value Until Time 10
    11:00,                   !- Time 11
    15.5555555555556,        !- Value Until Time 11
    12:00,                   !- Time 12
    15.5555555555556,        !- Value Until Time 12
    13:00,                   !- Time 13
    15.5555555555556,        !- Value Until Time 13
    14:00,                   !- Time 14
    15.5555555555556,        !- Value Until Time 14
    15:00,                   !- Time 15
    15.5555555555556,        !- Value Until Time 15
    16:00,                   !- Time 16
    15.5555555555556,        !- Value Until Time 16
    17:00,                   !- Time 17
    15.5555555555556,        !- Value Until Time 17
    18:00,                   !- Time 18
    15.5555555555556,        !- Value Until Time 18
    19:00,                   !- Time 19
    15.5555555555556,        !- Value Until Time 19
    20:00,                   !- Time 20
    15.5555555555556,        !- Value Until Time 20
    21:00,                   !- Time 21
    15.5555555555556,        !- Value Until Time 21
    22:00,                   !- Time 22
    15.5555555555556,        !- Value Until Time 22
    23:00,                   !- Time 23
    15.5555555555556,        !- Value Until Time 23
    24:00,                   !- Time 24
    15.5555555555556;        !- Value Until Time 24

  Schedule:Week:Daily,
    PNNL_TSPR_Office_Heating_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Office_Heating_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PNNL_TSPR_Office_Heating_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Office_Heating_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Heating_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    PNNL_TSPR_Office_Heating_Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    PNNL_TSPR_Office_Heating_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Office_Heating_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Heating_Schedule_Summer_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    15.6,                    !- Value Until Time 7
    08:00,                   !- Time 8
    15.6,                    !- Value Until Time 8
    09:00,                   !- Time 9
    15.6,                    !- Value Until Time 9
    10:00,                   !- Time 10
    15.6,                    !- Value Until Time 10
    11:00,                   !- Time 11
    15.6,                    !- Value Until Time 11
    12:00,                   !- Time 12
    15.6,                    !- Value Until Time 12
    13:00,                   !- Time 13
    15.6,                    !- Value Until Time 13
    14:00,                   !- Time 14
    15.6,                    !- Value Until Time 14
    15:00,                   !- Time 15
    15.6,                    !- Value Until Time 15
    16:00,                   !- Time 16
    15.6,                    !- Value Until Time 16
    17:00,                   !- Time 17
    15.6,                    !- Value Until Time 17
    18:00,                   !- Time 18
    15.6,                    !- Value Until Time 18
    19:00,                   !- Time 19
    15.6,                    !- Value Until Time 19
    20:00,                   !- Time 20
    15.6,                    !- Value Until Time 20
    21:00,                   !- Time 21
    15.6,                    !- Value Until Time 21
    22:00,                   !- Time 22
    15.6,                    !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Heating_Schedule_Winter_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    17.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    19.6,                    !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    21,                      !- Value Until Time 19
    20:00,                   !- Time 20
    21,                      !- Value Until Time 20
    21:00,                   !- Time 21
    21,                      !- Value Until Time 21
    22:00,                   !- Time 22
    21,                      !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Cooling_Schedule_Week_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.6666666666667,        !- Value Until Time 1
    02:00,                   !- Time 2
    26.6666666666667,        !- Value Until Time 2
    03:00,                   !- Time 3
    26.6666666666667,        !- Value Until Time 3
    04:00,                   !- Time 4
    26.6666666666667,        !- Value Until Time 4
    05:00,                   !- Time 5
    26.6666666666667,        !- Value Until Time 5
    06:00,                   !- Time 6
    25.5555555555556,        !- Value Until Time 6
    07:00,                   !- Time 7
    25,                      !- Value Until Time 7
    08:00,                   !- Time 8
    23.8888888888889,        !- Value Until Time 8
    09:00,                   !- Time 9
    23.8888888888889,        !- Value Until Time 9
    10:00,                   !- Time 10
    23.8888888888889,        !- Value Until Time 10
    11:00,                   !- Time 11
    23.8888888888889,        !- Value Until Time 11
    12:00,                   !- Time 12
    23.8888888888889,        !- Value Until Time 12
    13:00,                   !- Time 13
    23.8888888888889,        !- Value Until Time 13
    14:00,                   !- Time 14
    23.8888888888889,        !- Value Until Time 14
    15:00,                   !- Time 15
    23.8888888888889,        !- Value Until Time 15
    16:00,                   !- Time 16
    23.8888888888889,        !- Value Until Time 16
    17:00,                   !- Time 17
    23.8888888888889,        !- Value Until Time 17
    18:00,                   !- Time 18
    23.8888888888889,        !- Value Until Time 18
    19:00,                   !- Time 19
    23.8888888888889,        !- Value Until Time 19
    20:00,                   !- Time 20
    23.8888888888889,        !- Value Until Time 20
    21:00,                   !- Time 21
    23.8888888888889,        !- Value Until Time 21
    22:00,                   !- Time 22
    23.8888888888889,        !- Value Until Time 22
    23:00,                   !- Time 23
    26.6666666666667,        !- Value Until Time 23
    24:00,                   !- Time 24
    26.6666666666667;        !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Cooling_Schedule_Saturday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.6666666666667,        !- Value Until Time 1
    02:00,                   !- Time 2
    26.6666666666667,        !- Value Until Time 2
    03:00,                   !- Time 3
    26.6666666666667,        !- Value Until Time 3
    04:00,                   !- Time 4
    26.6666666666667,        !- Value Until Time 4
    05:00,                   !- Time 5
    26.6666666666667,        !- Value Until Time 5
    06:00,                   !- Time 6
    25.5555555555556,        !- Value Until Time 6
    07:00,                   !- Time 7
    25,                      !- Value Until Time 7
    08:00,                   !- Time 8
    23.8888888888889,        !- Value Until Time 8
    09:00,                   !- Time 9
    23.8888888888889,        !- Value Until Time 9
    10:00,                   !- Time 10
    23.8888888888889,        !- Value Until Time 10
    11:00,                   !- Time 11
    23.8888888888889,        !- Value Until Time 11
    12:00,                   !- Time 12
    23.8888888888889,        !- Value Until Time 12
    13:00,                   !- Time 13
    23.8888888888889,        !- Value Until Time 13
    14:00,                   !- Time 14
    23.8888888888889,        !- Value Until Time 14
    15:00,                   !- Time 15
    23.8888888888889,        !- Value Until Time 15
    16:00,                   !- Time 16
    23.8888888888889,        !- Value Until Time 16
    17:00,                   !- Time 17
    23.8888888888889,        !- Value Until Time 17
    18:00,                   !- Time 18
    26.6666666666667,        !- Value Until Time 18
    19:00,                   !- Time 19
    26.6666666666667,        !- Value Until Time 19
    20:00,                   !- Time 20
    26.6666666666667,        !- Value Until Time 20
    21:00,                   !- Time 21
    26.6666666666667,        !- Value Until Time 21
    22:00,                   !- Time 22
    26.6666666666667,        !- Value Until Time 22
    23:00,                   !- Time 23
    26.6666666666667,        !- Value Until Time 23
    24:00,                   !- Time 24
    26.6666666666667;        !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Cooling_Schedule_Sunday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.6666666666667,        !- Value Until Time 1
    02:00,                   !- Time 2
    26.6666666666667,        !- Value Until Time 2
    03:00,                   !- Time 3
    26.6666666666667,        !- Value Until Time 3
    04:00,                   !- Time 4
    26.6666666666667,        !- Value Until Time 4
    05:00,                   !- Time 5
    26.6666666666667,        !- Value Until Time 5
    06:00,                   !- Time 6
    26.6666666666667,        !- Value Until Time 6
    07:00,                   !- Time 7
    26.6666666666667,        !- Value Until Time 7
    08:00,                   !- Time 8
    26.6666666666667,        !- Value Until Time 8
    09:00,                   !- Time 9
    26.6666666666667,        !- Value Until Time 9
    10:00,                   !- Time 10
    26.6666666666667,        !- Value Until Time 10
    11:00,                   !- Time 11
    26.6666666666667,        !- Value Until Time 11
    12:00,                   !- Time 12
    26.6666666666667,        !- Value Until Time 12
    13:00,                   !- Time 13
    26.6666666666667,        !- Value Until Time 13
    14:00,                   !- Time 14
    26.6666666666667,        !- Value Until Time 14
    15:00,                   !- Time 15
    26.6666666666667,        !- Value Until Time 15
    16:00,                   !- Time 16
    26.6666666666667,        !- Value Until Time 16
    17:00,                   !- Time 17
    26.6666666666667,        !- Value Until Time 17
    18:00,                   !- Time 18
    26.6666666666667,        !- Value Until Time 18
    19:00,                   !- Time 19
    26.6666666666667,        !- Value Until Time 19
    20:00,                   !- Time 20
    26.6666666666667,        !- Value Until Time 20
    21:00,                   !- Time 21
    26.6666666666667,        !- Value Until Time 21
    22:00,                   !- Time 22
    26.6666666666667,        !- Value Until Time 22
    23:00,                   !- Time 23
    26.6666666666667,        !- Value Until Time 23
    24:00,                   !- Time 24
    26.6666666666667;        !- Value Until Time 24

  Schedule:Week:Daily,
    PNNL_TSPR_Office_Cooling_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Office_Cooling_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PNNL_TSPR_Office_Cooling_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Office_Cooling_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Cooling_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    PNNL_TSPR_Office_Cooling_Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    PNNL_TSPR_Office_Cooling_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Office_Cooling_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Cooling_Schedule_Summer_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    25.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    25,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    24,                      !- Value Until Time 19
    20:00,                   !- Time 20
    24,                      !- Value Until Time 20
    21:00,                   !- Time 21
    24,                      !- Value Until Time 21
    22:00,                   !- Time 22
    24,                      !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Cooling_Schedule_Winter_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    26.7,                    !- Value Until Time 7
    08:00,                   !- Time 8
    26.7,                    !- Value Until Time 8
    09:00,                   !- Time 9
    26.7,                    !- Value Until Time 9
    10:00,                   !- Time 10
    26.7,                    !- Value Until Time 10
    11:00,                   !- Time 11
    26.7,                    !- Value Until Time 11
    12:00,                   !- Time 12
    26.7,                    !- Value Until Time 12
    13:00,                   !- Time 13
    26.7,                    !- Value Until Time 13
    14:00,                   !- Time 14
    26.7,                    !- Value Until Time 14
    15:00,                   !- Time 15
    26.7,                    !- Value Until Time 15
    16:00,                   !- Time 16
    26.7,                    !- Value Until Time 16
    17:00,                   !- Time 17
    26.7,                    !- Value Until Time 17
    18:00,                   !- Time 18
    26.7,                    !- Value Until Time 18
    19:00,                   !- Time 19
    26.7,                    !- Value Until Time 19
    20:00,                   !- Time 20
    26.7,                    !- Value Until Time 20
    21:00,                   !- Time 21
    26.7,                    !- Value Until Time 21
    22:00,                   !- Time 22
    26.7,                    !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_1_Core,  !- Zone Name
    blocks-3644_office_1_Core Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_1_Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    blocks-3644_office_1_Core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3644_office_1_Core Inlet Node List,  !- Name
    Node 108;                !- Node 1 Name

  NodeList,
    blocks-3644_office_1_Core Return Node List,  !- Name
    Node 109;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 5,  !- Name
    Node 108,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 5,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 5 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 110,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 6, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 108,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 6, !- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 5 Damper Outlet,  !- Air Inlet Node Name
    Node 108;                !- Air Outlet Node Name

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  Schedule:Day:Interval,
    Always_On_Default,       !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Always_On Week Rule - Jan1-Dec31,  !- Name
    Always_On_Default,       !- Sunday Schedule:Day Name
    Always_On_Default,       !- Monday Schedule:Day Name
    Always_On_Default,       !- Tuesday Schedule:Day Name
    Always_On_Default,       !- Wednesday Schedule:Day Name
    Always_On_Default,       !- Thursday Schedule:Day Name
    Always_On_Default,       !- Friday Schedule:Day Name
    Always_On_Default,       !- Saturday Schedule:Day Name
    Always_On_Default,       !- Holiday Schedule:Day Name
    Always_On_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Always_On_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Always_On_Default,       !- CustomDay1 Schedule:Day Name
    Always_On_Default;       !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Always_On,               !- Name
    OnOff,                   !- Schedule Type Limits Name
    Always_On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Always_On_Summer_Design_Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Always_On_Winter_Design_Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ZoneHVAC:EquipmentList,
    blocks-3644_office_1_Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 5,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3644_office_1_Core,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3644_office_1_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3644_office_1_Core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Occupancy_Schedule_Week_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.95,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.95,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.95,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.95,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.5,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.95,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.95,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.95,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.95,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Occupancy_Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.1,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.1,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.1,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.1,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.1,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Occupancy_Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Week:Daily,
    PNNL_TSPR_Office_Occupancy_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Office_Occupancy_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PNNL_TSPR_Office_Occupancy_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Office_Occupancy_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Occupancy_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    PNNL_TSPR_Office_Occupancy_Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    PNNL_TSPR_Office_Occupancy_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Office_Occupancy_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Occupancy_Schedule_Summer_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Occupancy_Schedule_Winter_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Controller:MechanicalVentilation,
    Controller_MV-AirLoop air_handlers-2963,  !- Name
    PNNL_TSPR_Office_Occupancy_Schedule,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    blocks-3644_office_1_Core,  !- Zone or ZoneList 1 Name
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 1
    blocks-3644_office_1_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    blocks-3644_office_1_East Perimeter,  !- Zone or ZoneList 2 Name
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 2
    blocks-3644_office_1_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    blocks-3644_office_1_North Perimeter,  !- Zone or ZoneList 3 Name
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 3
    blocks-3644_office_1_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    blocks-3644_office_1_South Perimeter,  !- Zone or ZoneList 4 Name
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 4
    blocks-3644_office_1_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    blocks-3644_office_1_West Perimeter,  !- Zone or ZoneList 5 Name
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 5
    blocks-3644_office_1_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    blocks-3644_office_2_Core,  !- Zone or ZoneList 6 Name
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 6
    blocks-3644_office_2_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    blocks-3644_office_2_East Perimeter,  !- Zone or ZoneList 7 Name
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 7
    blocks-3644_office_2_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    blocks-3644_office_2_North Perimeter,  !- Zone or ZoneList 8 Name
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 8
    blocks-3644_office_2_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    blocks-3644_office_2_South Perimeter,  !- Zone or ZoneList 9 Name
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 9
    blocks-3644_office_2_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    blocks-3644_office_2_West Perimeter,  !- Zone or ZoneList 10 Name
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 10
    blocks-3644_office_2_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    blocks-3645_office_1_Core,  !- Zone or ZoneList 11 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 11
    blocks-3645_office_1_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    blocks-3645_office_1_East Perimeter,  !- Zone or ZoneList 12 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 12
    blocks-3645_office_1_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 12
    blocks-3645_office_1_North Perimeter,  !- Zone or ZoneList 13 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 13
    blocks-3645_office_1_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 13
    blocks-3645_office_1_South Perimeter,  !- Zone or ZoneList 14 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 14
    blocks-3645_office_1_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 14
    blocks-3645_office_1_West Perimeter,  !- Zone or ZoneList 15 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 15
    blocks-3645_office_1_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 15
    blocks-3645_office_2_Core,  !- Zone or ZoneList 16 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 16
    blocks-3645_office_2_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 16
    blocks-3645_office_2_East Perimeter,  !- Zone or ZoneList 17 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 17
    blocks-3645_office_2_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 17
    blocks-3645_office_2_North Perimeter,  !- Zone or ZoneList 18 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 18
    blocks-3645_office_2_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 18
    blocks-3645_office_2_South Perimeter,  !- Zone or ZoneList 19 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 19
    blocks-3645_office_2_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 19
    blocks-3645_office_2_West Perimeter,  !- Zone or ZoneList 20 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 20
    blocks-3645_office_2_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 20
    blocks-3645_office_3_Core,  !- Zone or ZoneList 21 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 21
    blocks-3645_office_3_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 21
    blocks-3645_office_3_East Perimeter,  !- Zone or ZoneList 22 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 22
    blocks-3645_office_3_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 22
    blocks-3645_office_3_North Perimeter,  !- Zone or ZoneList 23 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 23
    blocks-3645_office_3_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 23
    blocks-3645_office_3_South Perimeter,  !- Zone or ZoneList 24 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 24
    blocks-3645_office_3_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 24
    blocks-3645_office_3_West Perimeter,  !- Zone or ZoneList 25 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 25
    blocks-3645_office_3_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 25
    blocks-3645_office_4_Core,  !- Zone or ZoneList 26 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 26
    blocks-3645_office_4_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 26
    blocks-3645_office_4_East Perimeter,  !- Zone or ZoneList 27 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 27
    blocks-3645_office_4_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 27
    blocks-3645_office_4_North Perimeter,  !- Zone or ZoneList 28 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 28
    blocks-3645_office_4_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 28
    blocks-3645_office_4_South Perimeter,  !- Zone or ZoneList 29 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 29
    blocks-3645_office_4_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 29
    blocks-3645_office_4_West Perimeter,  !- Zone or ZoneList 30 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 30
    blocks-3645_office_4_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 30
    blocks-3645_office_5_Core,  !- Zone or ZoneList 31 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 31
    blocks-3645_office_5_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 31
    blocks-3645_office_5_East Perimeter,  !- Zone or ZoneList 32 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 32
    blocks-3645_office_5_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 32
    blocks-3645_office_5_North Perimeter,  !- Zone or ZoneList 33 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 33
    blocks-3645_office_5_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 33
    blocks-3645_office_5_South Perimeter,  !- Zone or ZoneList 34 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 34
    blocks-3645_office_5_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 34
    blocks-3645_office_5_West Perimeter,  !- Zone or ZoneList 35 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 35
    blocks-3645_office_5_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 35
    blocks-3645_office_6_Core,  !- Zone or ZoneList 36 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 36
    blocks-3645_office_6_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 36
    blocks-3645_office_6_East Perimeter,  !- Zone or ZoneList 37 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 37
    blocks-3645_office_6_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 37
    blocks-3645_office_6_North Perimeter,  !- Zone or ZoneList 38 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 38
    blocks-3645_office_6_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 38
    blocks-3645_office_6_South Perimeter,  !- Zone or ZoneList 39 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 39
    blocks-3645_office_6_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 39
    blocks-3645_office_6_West Perimeter,  !- Zone or ZoneList 40 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 40
    blocks-3645_office_6_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 40
    blocks-3645_office_7_Core,  !- Zone or ZoneList 41 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 41
    blocks-3645_office_7_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 41
    blocks-3645_office_7_East Perimeter,  !- Zone or ZoneList 42 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 42
    blocks-3645_office_7_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 42
    blocks-3645_office_7_North Perimeter,  !- Zone or ZoneList 43 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 43
    blocks-3645_office_7_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 43
    blocks-3645_office_7_South Perimeter,  !- Zone or ZoneList 44 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 44
    blocks-3645_office_7_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 44
    blocks-3645_office_7_West Perimeter,  !- Zone or ZoneList 45 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 45
    blocks-3645_office_7_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 45
    blocks-3645_office_8_Core,  !- Zone or ZoneList 46 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 46
    blocks-3645_office_8_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 46
    blocks-3645_office_8_East Perimeter,  !- Zone or ZoneList 47 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 47
    blocks-3645_office_8_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 47
    blocks-3645_office_8_North Perimeter,  !- Zone or ZoneList 48 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 48
    blocks-3645_office_8_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 48
    blocks-3645_office_8_South Perimeter,  !- Zone or ZoneList 49 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 49
    blocks-3645_office_8_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 49
    blocks-3645_office_8_West Perimeter,  !- Zone or ZoneList 50 Name
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 50
    blocks-3645_office_8_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 50
    blocks-3645_office_9_Core,  !- Extended Field
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Extended Field
    blocks-3645_office_9_Core Design Spec Zone Air Dist,  !- Extended Field
    blocks-3645_office_9_East Perimeter,  !- Extended Field
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Extended Field
    blocks-3645_office_9_East Perimeter Design Spec Zone Air Dist,  !- Extended Field
    blocks-3645_office_9_North Perimeter,  !- Extended Field
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Extended Field
    blocks-3645_office_9_North Perimeter Design Spec Zone Air Dist,  !- Extended Field
    blocks-3645_office_9_South Perimeter,  !- Extended Field
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Extended Field
    blocks-3645_office_9_South Perimeter Design Spec Zone Air Dist,  !- Extended Field
    blocks-3645_office_9_West Perimeter,  !- Extended Field
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Extended Field
    blocks-3645_office_9_West Perimeter Design Spec Zone Air Dist;  !- Extended Field

  DesignSpecification:OutdoorAir,
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000496581186381989,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    blocks-3644_office_1_East Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    Construction Ffactor Ground Floor 2,  !- Construction Name
    blocks-3644_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,-22.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3644_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.4171_0.7,  !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.192,-27.4066,1.86058784266985,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.4066,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.2146,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.2146,1.86058784266985;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 29,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-27.432,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-27.432,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 34,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,-22.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 15,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 24,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 81,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 3,  !- Name
    blocks-3644_office_1_East Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10343277347541,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3644_office_1_East Perimeter Thermostat,  !- Name
    blocks-3644_office_1_East Perimeter,  !- Zone or ZoneList Name
    blocks-3644_office_1_East Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 3;  !- Control 1 Name

  Schedule:Compact,
    blocks-3644_office_1_East Perimeter Thermostat Schedule,  !- Name
    blocks-3644_office_1_East Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3644_office_1_East Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 3,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_1_East Perimeter,  !- Zone Name
    blocks-3644_office_1_East Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_1_East Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    blocks-3644_office_1_East Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3644_office_1_East Perimeter Inlet Node List,  !- Name
    Node 102;                !- Node 1 Name

  NodeList,
    blocks-3644_office_1_East Perimeter Return Node List,  !- Name
    Node 103;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 3,  !- Name
    Node 102,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 3,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 3 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 104,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 4, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 102,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 4, !- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 3 Damper Outlet,  !- Air Inlet Node Name
    Node 102;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3644_office_1_East Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 3,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3644_office_1_East Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3644_office_1_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3644_office_1_East Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3644_office_1_North Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    Construction Ffactor Ground Floor 3,  !- Construction Name
    blocks-3644_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3644_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.51_0.7,  !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.1666,15.24,1.86157077244259,  !- X,Y,Z ==> Vertex 1 {m}
    12.1666,15.24,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    -12.1666,15.24,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    -12.1666,15.24,1.86157077244259;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 23,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 33,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 9,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 18,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 76,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 2,  !- Name
    blocks-3644_office_1_North Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10343277347541,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3644_office_1_North Perimeter Thermostat,  !- Name
    blocks-3644_office_1_North Perimeter,  !- Zone or ZoneList Name
    blocks-3644_office_1_North Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2;  !- Control 1 Name

  Schedule:Compact,
    blocks-3644_office_1_North Perimeter Thermostat Schedule,  !- Name
    blocks-3644_office_1_North Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3644_office_1_North Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_1_North Perimeter,  !- Zone Name
    blocks-3644_office_1_North Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_1_North Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    blocks-3644_office_1_North Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3644_office_1_North Perimeter Inlet Node List,  !- Name
    Node 99;                 !- Node 1 Name

  NodeList,
    blocks-3644_office_1_North Perimeter Return Node List,  !- Name
    Node 100;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 2,  !- Name
    Node 99,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 2,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 101,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 3, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 99,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 3, !- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,  !- Air Inlet Node Name
    Node 99;                 !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3644_office_1_North Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 2,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3644_office_1_North Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3644_office_1_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3644_office_1_North Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3644_office_1_South Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 25,              !- Name
    Floor,                   !- Surface Type
    Construction Ffactor Ground Floor 3,  !- Construction Name
    blocks-3644_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-27.432,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3644_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-27.432,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-27.432,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-27.432,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.4171_0.7,  !- Construction Name
    Surface 26,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.1666,-27.432,1.86157077244259,  !- X,Y,Z ==> Vertex 1 {m}
    -12.1666,-27.432,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    12.1666,-27.432,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    12.1666,-27.432,1.86157077244259;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 11,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,-22.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-27.432,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 35,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 21,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,-22.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 30,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 73,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 4,  !- Name
    blocks-3644_office_1_South Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10343277347541,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3644_office_1_South Perimeter Thermostat,  !- Name
    blocks-3644_office_1_South Perimeter,  !- Zone or ZoneList Name
    blocks-3644_office_1_South Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 4;  !- Control 1 Name

  Schedule:Compact,
    blocks-3644_office_1_South Perimeter Thermostat Schedule,  !- Name
    blocks-3644_office_1_South Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3644_office_1_South Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 4,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_1_South Perimeter,  !- Zone Name
    blocks-3644_office_1_South Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_1_South Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    blocks-3644_office_1_South Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3644_office_1_South Perimeter Inlet Node List,  !- Name
    Node 105;                !- Node 1 Name

  NodeList,
    blocks-3644_office_1_South Perimeter Return Node List,  !- Name
    Node 106;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 4,  !- Name
    Node 105,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 4,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 4 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 107,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 5, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 105,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 5, !- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 4 Damper Outlet,  !- Air Inlet Node Name
    Node 105;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3644_office_1_South Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 4,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3644_office_1_South Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3644_office_1_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3644_office_1_South Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3644_office_1_West Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 32,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,-22.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 27,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-27.432,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 12,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    Construction Ffactor Ground Floor 2,  !- Construction Name
    blocks-3644_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-27.432,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3644_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-27.432,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.4171_0.7,  !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.192,15.2146,1.86058784266985,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.2146,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-27.4066,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.4066,1.86058784266985;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 17,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 1,  !- Name
    blocks-3644_office_1_West Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10343277347541,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3644_office_1_West Perimeter Thermostat,  !- Name
    blocks-3644_office_1_West Perimeter,  !- Zone or ZoneList Name
    blocks-3644_office_1_West Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

  Schedule:Compact,
    blocks-3644_office_1_West Perimeter Thermostat Schedule,  !- Name
    blocks-3644_office_1_West Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3644_office_1_West Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_1_West Perimeter,  !- Zone Name
    blocks-3644_office_1_West Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_1_West Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    blocks-3644_office_1_West Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3644_office_1_West Perimeter Inlet Node List,  !- Name
    Node 88;                 !- Node 1 Name

  NodeList,
    blocks-3644_office_1_West Perimeter Return Node List,  !- Name
    Node 95;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 1,  !- Name
    Node 88,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 1;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 1,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 98,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 2, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 88,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 2, !- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,  !- Air Inlet Node Name
    Node 88;                 !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3644_office_1_West Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3644_office_1_West Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3644_office_1_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3644_office_1_West Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3644_office_2_Core,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3644_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 80,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 46,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 52,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 58,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 64,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 72,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 83,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 10,  !- Name
    blocks-3644_office_2_Core,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10343277347541,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3644_office_2_Core Thermostat,  !- Name
    blocks-3644_office_2_Core,  !- Zone or ZoneList Name
    blocks-3644_office_2_Core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 10;  !- Control 1 Name

  Schedule:Compact,
    blocks-3644_office_2_Core Thermostat Schedule,  !- Name
    blocks-3644_office_2_Core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3644_office_2_Core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 10,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_2_Core,  !- Zone Name
    blocks-3644_office_2_Core Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_2_Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    blocks-3644_office_2_Core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3644_office_2_Core Inlet Node List,  !- Name
    Node 123;                !- Node 1 Name

  NodeList,
    blocks-3644_office_2_Core Return Node List,  !- Name
    Node 124;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 10,  !- Name
    Node 123,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 10;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 10,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 10 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 125,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 11,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 123,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 11,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 10 Damper Outlet,  !- Air Inlet Node Name
    Node 123;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3644_office_2_Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 10,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3644_office_2_Core,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3644_office_2_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3644_office_2_Core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3644_office_2_East Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3644_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 82,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3644_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.4171_0.7,  !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.192,-27.4066,5.51818784266985,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.4066,4.4196,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.2146,4.4196,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.2146,5.51818784266985;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 65,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-27.432,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 70,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 51,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 84,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 8,  !- Name
    blocks-3644_office_2_East Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10343277347541,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3644_office_2_East Perimeter Thermostat,  !- Name
    blocks-3644_office_2_East Perimeter,  !- Zone or ZoneList Name
    blocks-3644_office_2_East Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 8;  !- Control 1 Name

  Schedule:Compact,
    blocks-3644_office_2_East Perimeter Thermostat Schedule,  !- Name
    blocks-3644_office_2_East Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3644_office_2_East Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 8,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_2_East Perimeter,  !- Zone Name
    blocks-3644_office_2_East Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_2_East Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 8,                  !- Zone Air Node Name
    blocks-3644_office_2_East Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3644_office_2_East Perimeter Inlet Node List,  !- Name
    Node 117;                !- Node 1 Name

  NodeList,
    blocks-3644_office_2_East Perimeter Return Node List,  !- Name
    Node 118;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 8,  !- Name
    Node 117,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 8,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 8 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 119,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 9, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 117,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 9, !- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 8 Damper Outlet,  !- Air Inlet Node Name
    Node 117;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3644_office_2_East Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 8,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3644_office_2_East Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3644_office_2_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3644_office_2_East Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3644_office_2_North Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 49,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3644_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 77,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3644_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.51_0.7,  !- Construction Name
    Surface 50,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.1666,15.24,5.51917077244259,  !- X,Y,Z ==> Vertex 1 {m}
    12.1666,15.24,4.4196,  !- X,Y,Z ==> Vertex 2 {m}
    -12.1666,15.24,4.4196,  !- X,Y,Z ==> Vertex 3 {m}
    -12.1666,15.24,5.51917077244259;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 59,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 69,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 45,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 78,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 7,  !- Name
    blocks-3644_office_2_North Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10343277347541,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3644_office_2_North Perimeter Thermostat,  !- Name
    blocks-3644_office_2_North Perimeter,  !- Zone or ZoneList Name
    blocks-3644_office_2_North Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 7;  !- Control 1 Name

  Schedule:Compact,
    blocks-3644_office_2_North Perimeter Thermostat Schedule,  !- Name
    blocks-3644_office_2_North Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3644_office_2_North Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 7,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_2_North Perimeter,  !- Zone Name
    blocks-3644_office_2_North Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_2_North Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 7,                  !- Zone Air Node Name
    blocks-3644_office_2_North Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3644_office_2_North Perimeter Inlet Node List,  !- Name
    Node 114;                !- Node 1 Name

  NodeList,
    blocks-3644_office_2_North Perimeter Return Node List,  !- Name
    Node 115;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 7,  !- Name
    Node 114,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 7,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 7 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 116,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 8, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 114,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 8, !- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 7 Damper Outlet,  !- Air Inlet Node Name
    Node 114;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3644_office_2_North Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 7,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3644_office_2_North Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3644_office_2_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3644_office_2_North Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3644_office_2_South Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3644_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 74,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3644_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-27.432,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.4171_0.7,  !- Construction Name
    Surface 62,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.1666,-27.432,5.51917077244259,  !- X,Y,Z ==> Vertex 1 {m}
    -12.1666,-27.432,4.4196,  !- X,Y,Z ==> Vertex 2 {m}
    12.1666,-27.432,4.4196,  !- X,Y,Z ==> Vertex 3 {m}
    12.1666,-27.432,5.51917077244259;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 47,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 71,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 57,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 75,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 9,  !- Name
    blocks-3644_office_2_South Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10343277347541,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3644_office_2_South Perimeter Thermostat,  !- Name
    blocks-3644_office_2_South Perimeter,  !- Zone or ZoneList Name
    blocks-3644_office_2_South Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 9;  !- Control 1 Name

  Schedule:Compact,
    blocks-3644_office_2_South Perimeter Thermostat Schedule,  !- Name
    blocks-3644_office_2_South Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3644_office_2_South Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 9,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_2_South Perimeter,  !- Zone Name
    blocks-3644_office_2_South Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_2_South Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 9,                  !- Zone Air Node Name
    blocks-3644_office_2_South Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3644_office_2_South Perimeter Inlet Node List,  !- Name
    Node 120;                !- Node 1 Name

  NodeList,
    blocks-3644_office_2_South Perimeter Return Node List,  !- Name
    Node 121;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 9,  !- Name
    Node 120,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 9,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 9 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 122,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 10,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 120,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 10,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 9 Damper Outlet,  !- Air Inlet Node Name
    Node 120;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3644_office_2_South Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 9,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3644_office_2_South Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3644_office_2_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3644_office_2_South Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3644_office_2_West Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 43,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3644_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3644_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.4171_0.7,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.192,15.2146,5.51818784266985,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.2146,4.4196,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-27.4066,4.4196,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.4066,5.51818784266985;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 53,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 68,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 63,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 48,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 37,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 6,  !- Name
    blocks-3644_office_2_West Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10343277347541,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3644_office_2_West Perimeter Thermostat,  !- Name
    blocks-3644_office_2_West Perimeter,  !- Zone or ZoneList Name
    blocks-3644_office_2_West Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 6;  !- Control 1 Name

  Schedule:Compact,
    blocks-3644_office_2_West Perimeter Thermostat Schedule,  !- Name
    blocks-3644_office_2_West Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3644_office_2_West Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 6,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_2_West Perimeter,  !- Zone Name
    blocks-3644_office_2_West Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_2_West Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    blocks-3644_office_2_West Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3644_office_2_West Perimeter Inlet Node List,  !- Name
    Node 111;                !- Node 1 Name

  NodeList,
    blocks-3644_office_2_West Perimeter Return Node List,  !- Name
    Node 112;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 6,  !- Name
    Node 111,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 6,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 6 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 113,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 7, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 111,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 7, !- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 6 Damper Outlet,  !- Air Inlet Node Name
    Node 111;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3644_office_2_West Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 6,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3644_office_2_West Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.0004_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3644_office_2_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3644_office_2_West Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3645_office_1_Core,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 115,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 480,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 116,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 94,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 117,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 100,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 118,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 106,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 119,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 112,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 120,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 443,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 15,  !- Name
    blocks-3645_office_1_Core,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10412702976931,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3645_office_1_Core Thermostat,  !- Name
    blocks-3645_office_1_Core,  !- Zone or ZoneList Name
    blocks-3645_office_1_Core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 15;  !- Control 1 Name

  Schedule:Compact,
    blocks-3645_office_1_Core Thermostat Schedule,  !- Name
    blocks-3645_office_1_Core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3645_office_1_Core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 15,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_1_Core,  !- Zone Name
    blocks-3645_office_1_Core Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_1_Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 15,                 !- Zone Air Node Name
    blocks-3645_office_1_Core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3645_office_1_Core Inlet Node List,  !- Name
    Node 140;                !- Node 1 Name

  NodeList,
    blocks-3645_office_1_Core Return Node List,  !- Name
    Node 141;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 15,  !- Name
    Node 140,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 15;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 15,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 15 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 142,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 16,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 140,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 16,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 15 Damper Outlet,  !- Air Inlet Node Name
    Node 140;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_1_Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 15,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3645_office_1_Core,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_1_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3645_office_1_Core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00046204613548758,     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    blocks-3645_office_1_East Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 103,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 481,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 104,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 27,          !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.4171_0.7,  !- Construction Name
    Surface 104,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.192,-3.0226,9.1775364902507,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.0226,8.0772,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.2146,8.0772,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.2146,9.1775364902507;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 105,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 113,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 106,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 118,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 107,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 99,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 108,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 445,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 13,  !- Name
    blocks-3645_office_1_East Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10412702976931,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3645_office_1_East Perimeter Thermostat,  !- Name
    blocks-3645_office_1_East Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_1_East Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 13;  !- Control 1 Name

  Schedule:Compact,
    blocks-3645_office_1_East Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_1_East Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3645_office_1_East Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 13,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_1_East Perimeter,  !- Zone Name
    blocks-3645_office_1_East Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_1_East Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 13,                 !- Zone Air Node Name
    blocks-3645_office_1_East Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3645_office_1_East Perimeter Inlet Node List,  !- Name
    Node 134;                !- Node 1 Name

  NodeList,
    blocks-3645_office_1_East Perimeter Return Node List,  !- Name
    Node 135;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 13,  !- Name
    Node 134,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 13;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 13,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 13 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 136,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 14,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 134,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 14,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 13 Damper Outlet,  !- Air Inlet Node Name
    Node 134;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_1_East Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 13,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3645_office_1_East Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_1_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3645_office_1_East Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3645_office_1_North Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 100,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 117,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 101,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 93,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 102,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 426,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 97,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 479,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 98,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 18,          !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.51_0.7,  !- Construction Name
    Surface 98,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.1666,15.24,9.17677077244259,  !- X,Y,Z ==> Vertex 1 {m}
    12.1666,15.24,8.0772,  !- X,Y,Z ==> Vertex 2 {m}
    -12.1666,15.24,8.0772,  !- X,Y,Z ==> Vertex 3 {m}
    -12.1666,15.24,9.17677077244259;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 99,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 107,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 12,  !- Name
    blocks-3645_office_1_North Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10412702976931,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3645_office_1_North Perimeter Thermostat,  !- Name
    blocks-3645_office_1_North Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_1_North Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 12;  !- Control 1 Name

  Schedule:Compact,
    blocks-3645_office_1_North Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_1_North Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3645_office_1_North Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 12,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_1_North Perimeter,  !- Zone Name
    blocks-3645_office_1_North Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_1_North Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 12,                 !- Zone Air Node Name
    blocks-3645_office_1_North Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3645_office_1_North Perimeter Inlet Node List,  !- Name
    Node 131;                !- Node 1 Name

  NodeList,
    blocks-3645_office_1_North Perimeter Return Node List,  !- Name
    Node 132;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 12,  !- Name
    Node 131,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 12;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 12,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 12 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 133,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 13,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 131,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 13,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 12 Damper Outlet,  !- Air Inlet Node Name
    Node 131;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_1_North Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 12,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3645_office_1_North Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_1_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3645_office_1_North Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3645_office_1_South Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 109,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 477,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 110,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 36,          !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.4171_0.7,  !- Construction Name
    Surface 110,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.1666,-3.048,9.17677077244259,  !- X,Y,Z ==> Vertex 1 {m}
    -12.1666,-3.048,8.0772,  !- X,Y,Z ==> Vertex 2 {m}
    12.1666,-3.048,8.0772,  !- X,Y,Z ==> Vertex 3 {m}
    12.1666,-3.048,9.17677077244259;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 111,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 95,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 112,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 119,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 113,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 105,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 114,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 409,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 14,  !- Name
    blocks-3645_office_1_South Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10412702976931,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3645_office_1_South Perimeter Thermostat,  !- Name
    blocks-3645_office_1_South Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_1_South Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 14;  !- Control 1 Name

  Schedule:Compact,
    blocks-3645_office_1_South Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_1_South Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3645_office_1_South Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 14,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_1_South Perimeter,  !- Zone Name
    blocks-3645_office_1_South Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_1_South Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 14,                 !- Zone Air Node Name
    blocks-3645_office_1_South Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3645_office_1_South Perimeter Inlet Node List,  !- Name
    Node 137;                !- Node 1 Name

  NodeList,
    blocks-3645_office_1_South Perimeter Return Node List,  !- Name
    Node 138;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 14,  !- Name
    Node 137,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 14;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 14,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 14 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 139,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 15,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 137,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 15,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 14 Damper Outlet,  !- Air Inlet Node Name
    Node 137;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_1_South Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 14,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3645_office_1_South Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_1_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3645_office_1_South Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3645_office_1_West Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 91,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 42,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 92,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.4171_0.7,  !- Construction Name
    Surface 92,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.192,15.2146,9.1775364902507,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.2146,8.0772,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.0226,8.0772,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.0226,9.1775364902507;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 93,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 101,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 94,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 116,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 95,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 111,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 96,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 85,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 11,  !- Name
    blocks-3645_office_1_West Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10412702976931,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3645_office_1_West Perimeter Thermostat,  !- Name
    blocks-3645_office_1_West Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_1_West Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 11;  !- Control 1 Name

  Schedule:Compact,
    blocks-3645_office_1_West Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_1_West Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3645_office_1_West Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 11,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_1_West Perimeter,  !- Zone Name
    blocks-3645_office_1_West Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_1_West Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 11,                 !- Zone Air Node Name
    blocks-3645_office_1_West Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3645_office_1_West Perimeter Inlet Node List,  !- Name
    Node 128;                !- Node 1 Name

  NodeList,
    blocks-3645_office_1_West Perimeter Return Node List,  !- Name
    Node 129;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 11,  !- Name
    Node 128,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 11;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 11,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 11 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 130,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 12,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 128,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 12,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 11 Damper Outlet,  !- Air Inlet Node Name
    Node 128;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_1_West Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 11,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3645_office_1_West Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_1_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3645_office_1_West Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3645_office_2_Core,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 151,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 444,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 152,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 130,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 153,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 136,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 154,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 142,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 155,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 148,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 156,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 447,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 20,  !- Name
    blocks-3645_office_2_Core,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10412702976931,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3645_office_2_Core Thermostat,  !- Name
    blocks-3645_office_2_Core,  !- Zone or ZoneList Name
    blocks-3645_office_2_Core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 20;  !- Control 1 Name

  Schedule:Compact,
    blocks-3645_office_2_Core Thermostat Schedule,  !- Name
    blocks-3645_office_2_Core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3645_office_2_Core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 20,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_2_Core,  !- Zone Name
    blocks-3645_office_2_Core Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_2_Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 20,                 !- Zone Air Node Name
    blocks-3645_office_2_Core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3645_office_2_Core Inlet Node List,  !- Name
    Node 155;                !- Node 1 Name

  NodeList,
    blocks-3645_office_2_Core Return Node List,  !- Name
    Node 156;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 20,  !- Name
    Node 155,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 20;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 20,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 20 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 157,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 21,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 155,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 21,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 20 Damper Outlet,  !- Air Inlet Node Name
    Node 155;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_2_Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 20,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3645_office_2_Core,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_2_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3645_office_2_Core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3645_office_2_East Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 139,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 446,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 140,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 28,          !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.4171_0.7,  !- Construction Name
    Surface 140,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.192,-3.0226,12.8351364902507,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.0226,11.7348,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.2146,11.7348,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.2146,12.8351364902507;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 141,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 149,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 142,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 154,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 143,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 135,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 144,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 449,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 18,  !- Name
    blocks-3645_office_2_East Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10412702976931,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3645_office_2_East Perimeter Thermostat,  !- Name
    blocks-3645_office_2_East Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_2_East Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 18;  !- Control 1 Name

  Schedule:Compact,
    blocks-3645_office_2_East Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_2_East Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3645_office_2_East Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 18,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_2_East Perimeter,  !- Zone Name
    blocks-3645_office_2_East Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_2_East Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 18,                 !- Zone Air Node Name
    blocks-3645_office_2_East Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3645_office_2_East Perimeter Inlet Node List,  !- Name
    Node 149;                !- Node 1 Name

  NodeList,
    blocks-3645_office_2_East Perimeter Return Node List,  !- Name
    Node 150;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 18,  !- Name
    Node 149,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 18;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 18,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 18 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 151,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 19,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 149,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 19,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 18 Damper Outlet,  !- Air Inlet Node Name
    Node 149;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_2_East Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 18,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3645_office_2_East Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_2_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3645_office_2_East Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3645_office_2_North Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 133,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 427,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 134,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 19,          !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.51_0.7,  !- Construction Name
    Surface 134,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.1666,15.24,12.8343707724426,  !- X,Y,Z ==> Vertex 1 {m}
    12.1666,15.24,11.7348,  !- X,Y,Z ==> Vertex 2 {m}
    -12.1666,15.24,11.7348,  !- X,Y,Z ==> Vertex 3 {m}
    -12.1666,15.24,12.8343707724426;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 135,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 143,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 136,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 153,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 137,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 129,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 138,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 428,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 17,  !- Name
    blocks-3645_office_2_North Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10412702976931,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3645_office_2_North Perimeter Thermostat,  !- Name
    blocks-3645_office_2_North Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_2_North Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 17;  !- Control 1 Name

  Schedule:Compact,
    blocks-3645_office_2_North Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_2_North Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3645_office_2_North Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 17,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_2_North Perimeter,  !- Zone Name
    blocks-3645_office_2_North Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_2_North Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 17,                 !- Zone Air Node Name
    blocks-3645_office_2_North Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3645_office_2_North Perimeter Inlet Node List,  !- Name
    Node 146;                !- Node 1 Name

  NodeList,
    blocks-3645_office_2_North Perimeter Return Node List,  !- Name
    Node 147;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 17,  !- Name
    Node 146,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 17;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 17,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 17 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 148,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 18,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 146,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 18,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 17 Damper Outlet,  !- Air Inlet Node Name
    Node 146;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_2_North Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 17,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3645_office_2_North Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_2_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3645_office_2_North Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3645_office_2_South Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 145,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 410,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 146,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 37,          !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.4171_0.7,  !- Construction Name
    Surface 146,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.1666,-3.048,12.8343707724426,  !- X,Y,Z ==> Vertex 1 {m}
    -12.1666,-3.048,11.7348,  !- X,Y,Z ==> Vertex 2 {m}
    12.1666,-3.048,11.7348,  !- X,Y,Z ==> Vertex 3 {m}
    12.1666,-3.048,12.8343707724426;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 147,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 131,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 148,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 155,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 149,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 141,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 150,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 411,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 19,  !- Name
    blocks-3645_office_2_South Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10412702976931,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3645_office_2_South Perimeter Thermostat,  !- Name
    blocks-3645_office_2_South Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_2_South Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 19;  !- Control 1 Name

  Schedule:Compact,
    blocks-3645_office_2_South Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_2_South Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3645_office_2_South Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 19,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_2_South Perimeter,  !- Zone Name
    blocks-3645_office_2_South Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_2_South Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 19,                 !- Zone Air Node Name
    blocks-3645_office_2_South Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3645_office_2_South Perimeter Inlet Node List,  !- Name
    Node 152;                !- Node 1 Name

  NodeList,
    blocks-3645_office_2_South Perimeter Return Node List,  !- Name
    Node 153;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 19,  !- Name
    Node 152,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 19;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 19,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 19 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 154,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 20,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 152,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 20,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 19 Damper Outlet,  !- Air Inlet Node Name
    Node 152;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_2_South Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 19,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3645_office_2_South Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_2_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3645_office_2_South Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3645_office_2_West Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 127,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 90,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 128,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.4171_0.7,  !- Construction Name
    Surface 128,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.192,15.2146,12.8351364902507,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.2146,11.7348,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.0226,11.7348,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.0226,12.8351364902507;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 129,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 137,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 130,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 152,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 131,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 147,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 132,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 121,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 16,  !- Name
    blocks-3645_office_2_West Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10412702976931,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3645_office_2_West Perimeter Thermostat,  !- Name
    blocks-3645_office_2_West Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_2_West Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 16;  !- Control 1 Name

  Schedule:Compact,
    blocks-3645_office_2_West Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_2_West Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3645_office_2_West Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 16,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_2_West Perimeter,  !- Zone Name
    blocks-3645_office_2_West Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_2_West Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 16,                 !- Zone Air Node Name
    blocks-3645_office_2_West Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3645_office_2_West Perimeter Inlet Node List,  !- Name
    Node 143;                !- Node 1 Name

  NodeList,
    blocks-3645_office_2_West Perimeter Return Node List,  !- Name
    Node 144;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 16,  !- Name
    Node 143,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 16;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 16,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 16 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 145,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 17,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 143,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 17,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 16 Damper Outlet,  !- Air Inlet Node Name
    Node 143;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_2_West Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 16,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3645_office_2_West Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_2_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3645_office_2_West Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3645_office_3_Core,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 187,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_3_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 448,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,14.6304;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 188,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 166,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 189,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 172,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 190,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 178,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 191,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 184,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 192,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_3_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 451,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 25,  !- Name
    blocks-3645_office_3_Core,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10412702976931,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3645_office_3_Core Thermostat,  !- Name
    blocks-3645_office_3_Core,  !- Zone or ZoneList Name
    blocks-3645_office_3_Core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 25;  !- Control 1 Name

  Schedule:Compact,
    blocks-3645_office_3_Core Thermostat Schedule,  !- Name
    blocks-3645_office_3_Core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3645_office_3_Core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 25,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_3_Core,  !- Zone Name
    blocks-3645_office_3_Core Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_3_Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 25,                 !- Zone Air Node Name
    blocks-3645_office_3_Core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3645_office_3_Core Inlet Node List,  !- Name
    Node 170;                !- Node 1 Name

  NodeList,
    blocks-3645_office_3_Core Return Node List,  !- Name
    Node 171;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 25,  !- Name
    Node 170,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 25;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 25,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 25 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 172,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 26,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 170,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 26,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 25 Damper Outlet,  !- Air Inlet Node Name
    Node 170;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_3_Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 25,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3645_office_3_Core,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_3_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3645_office_3_Core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3645_office_3_East Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 175,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_3_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 450,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,14.6304;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 176,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_3_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 29,          !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.4171_0.7,  !- Construction Name
    Surface 176,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.192,-3.0226,16.4927364902507,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.0226,15.3924,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.2146,15.3924,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.2146,16.4927364902507;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 177,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 185,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 178,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 190,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 179,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 171,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 180,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_3_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 453,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,17.3736,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 23,  !- Name
    blocks-3645_office_3_East Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10412702976931,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3645_office_3_East Perimeter Thermostat,  !- Name
    blocks-3645_office_3_East Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_3_East Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 23;  !- Control 1 Name

  Schedule:Compact,
    blocks-3645_office_3_East Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_3_East Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3645_office_3_East Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 23,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_3_East Perimeter,  !- Zone Name
    blocks-3645_office_3_East Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_3_East Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 23,                 !- Zone Air Node Name
    blocks-3645_office_3_East Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3645_office_3_East Perimeter Inlet Node List,  !- Name
    Node 164;                !- Node 1 Name

  NodeList,
    blocks-3645_office_3_East Perimeter Return Node List,  !- Name
    Node 165;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 23,  !- Name
    Node 164,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 23;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 23,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 23 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 166,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 24,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 164,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 24,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 23 Damper Outlet,  !- Air Inlet Node Name
    Node 164;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_3_East Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 23,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
