    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 233,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 47,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 46 Damper Outlet,  !- Air Inlet Node Name
    Node 233;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_8_West Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 46,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3645_office_8_West Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_8_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3645_office_8_West Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3645_office_9_Core,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 403,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_9_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 472,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,36.576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 404,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_9_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 382,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 405,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_9_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 388,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 406,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_9_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 394,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 407,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_9_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 400,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 408,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_9_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 475,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,39.3192,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,39.3192,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 55,  !- Name
    blocks-3645_office_9_Core,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10412702976931,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3645_office_9_Core Thermostat,  !- Name
    blocks-3645_office_9_Core,  !- Zone or ZoneList Name
    blocks-3645_office_9_Core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 55;  !- Control 1 Name

  Schedule:Compact,
    blocks-3645_office_9_Core Thermostat Schedule,  !- Name
    blocks-3645_office_9_Core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3645_office_9_Core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 55,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_9_Core,  !- Zone Name
    blocks-3645_office_9_Core Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_9_Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 55,                 !- Zone Air Node Name
    blocks-3645_office_9_Core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3645_office_9_Core Inlet Node List,  !- Name
    Node 260;                !- Node 1 Name

  NodeList,
    blocks-3645_office_9_Core Return Node List,  !- Name
    Node 261;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 55,  !- Name
    Node 260,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 55;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 55,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 55 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 262,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 56,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 260,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 56,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 55 Damper Outlet,  !- Air Inlet Node Name
    Node 260;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_9_Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 55,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3645_office_9_Core,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_9_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3645_office_9_Core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3645_office_9_East Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 391,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_9_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 474,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,36.576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 392,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_9_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 35,          !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.4171_0.7,  !- Construction Name
    Surface 392,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.192,-3.0226,38.4383364902507,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.0226,37.338,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.2146,37.338,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.2146,38.4383364902507;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 393,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_9_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 401,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 394,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_9_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 406,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 395,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_9_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 387,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 396,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_9_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 476,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,39.3192,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,39.3192,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 53,  !- Name
    blocks-3645_office_9_East Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10412702976931,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3645_office_9_East Perimeter Thermostat,  !- Name
    blocks-3645_office_9_East Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_9_East Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 53;  !- Control 1 Name

  Schedule:Compact,
    blocks-3645_office_9_East Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_9_East Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3645_office_9_East Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 53,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_9_East Perimeter,  !- Zone Name
    blocks-3645_office_9_East Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_9_East Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 53,                 !- Zone Air Node Name
    blocks-3645_office_9_East Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3645_office_9_East Perimeter Inlet Node List,  !- Name
    Node 254;                !- Node 1 Name

  NodeList,
    blocks-3645_office_9_East Perimeter Return Node List,  !- Name
    Node 255;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 53,  !- Name
    Node 254,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 53;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 53,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 53 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 256,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 54,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 254,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 54,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 53 Damper Outlet,  !- Air Inlet Node Name
    Node 254;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_9_East Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 53,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3645_office_9_East Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_9_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3645_office_9_East Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3645_office_9_North Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 385,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_9_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 441,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,36.576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 386,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_9_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 26,          !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.51_0.7,  !- Construction Name
    Surface 386,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.1666,15.24,38.4375707724426,  !- X,Y,Z ==> Vertex 1 {m}
    12.1666,15.24,37.338,  !- X,Y,Z ==> Vertex 2 {m}
    -12.1666,15.24,37.338,  !- X,Y,Z ==> Vertex 3 {m}
    -12.1666,15.24,38.4375707724426;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 387,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_9_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 395,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 388,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_9_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 405,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 389,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_9_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 381,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 390,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_9_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 442,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,39.3192,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,39.3192,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 52,  !- Name
    blocks-3645_office_9_North Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10412702976931,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3645_office_9_North Perimeter Thermostat,  !- Name
    blocks-3645_office_9_North Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_9_North Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 52;  !- Control 1 Name

  Schedule:Compact,
    blocks-3645_office_9_North Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_9_North Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3645_office_9_North Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 52,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_9_North Perimeter,  !- Zone Name
    blocks-3645_office_9_North Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_9_North Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 52,                 !- Zone Air Node Name
    blocks-3645_office_9_North Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3645_office_9_North Perimeter Inlet Node List,  !- Name
    Node 251;                !- Node 1 Name

  NodeList,
    blocks-3645_office_9_North Perimeter Return Node List,  !- Name
    Node 252;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 52,  !- Name
    Node 251,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 52;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 52,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 52 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 253,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 53,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 251,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 53,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 52 Damper Outlet,  !- Air Inlet Node Name
    Node 251;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_9_North Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 52,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3645_office_9_North Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_9_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3645_office_9_North Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3645_office_9_South Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 397,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_9_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 424,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,36.576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 398,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_9_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 44,          !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.4171_0.7,  !- Construction Name
    Surface 398,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.1666,-3.048,38.4375707724426,  !- X,Y,Z ==> Vertex 1 {m}
    -12.1666,-3.048,37.338,  !- X,Y,Z ==> Vertex 2 {m}
    12.1666,-3.048,37.338,  !- X,Y,Z ==> Vertex 3 {m}
    12.1666,-3.048,38.4375707724426;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 399,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_9_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 383,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 400,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_9_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 407,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 401,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_9_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 393,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 402,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_9_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 425,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,39.3192,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,39.3192,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 54,  !- Name
    blocks-3645_office_9_South Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10412702976931,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3645_office_9_South Perimeter Thermostat,  !- Name
    blocks-3645_office_9_South Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_9_South Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 54;  !- Control 1 Name

  Schedule:Compact,
    blocks-3645_office_9_South Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_9_South Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3645_office_9_South Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 54,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_9_South Perimeter,  !- Zone Name
    blocks-3645_office_9_South Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_9_South Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 54,                 !- Zone Air Node Name
    blocks-3645_office_9_South Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3645_office_9_South Perimeter Inlet Node List,  !- Name
    Node 257;                !- Node 1 Name

  NodeList,
    blocks-3645_office_9_South Perimeter Return Node List,  !- Name
    Node 258;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 54,  !- Name
    Node 257,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 54;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 54,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 54 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 259,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 55,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 257,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 55,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 54 Damper Outlet,  !- Air Inlet Node Name
    Node 257;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_9_South Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 54,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3645_office_9_South Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_9_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3645_office_9_South Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    blocks-3645_office_9_West Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 379,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_9_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 342,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,36.576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 380,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_9_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 17,          !- Name
    Window,                  !- Surface Type
    fenestration_1.7034789676901698_0.4171_0.7,  !- Construction Name
    Surface 380,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.192,15.2146,38.4383364902507,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.2146,37.338,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.0226,37.338,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.0226,38.4383364902507;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 381,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_9_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 389,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 382,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_9_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 404,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 383,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_9_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 399,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 384,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_9_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 373,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,39.3192,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,39.3192,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    PNNL_TSPR_Office_Lights 51,  !- Name
    blocks-3645_office_9_West Perimeter,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.10412702976931,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    blocks-3645_office_9_West Perimeter Thermostat,  !- Name
    blocks-3645_office_9_West Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_9_West Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 51;  !- Control 1 Name

  Schedule:Compact,
    blocks-3645_office_9_West Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_9_West Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    blocks-3645_office_9_West Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 51,  !- Name
    PNNL_TSPR_Office_Heating_Schedule,  !- Heating Setpoint Temperature Schedule Name
    PNNL_TSPR_Office_Cooling_Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_9_West Perimeter,  !- Zone Name
    blocks-3645_office_9_West Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_9_West Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 51,                 !- Zone Air Node Name
    blocks-3645_office_9_West Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    blocks-3645_office_9_West Perimeter Inlet Node List,  !- Name
    Node 248;                !- Node 1 Name

  NodeList,
    blocks-3645_office_9_West Perimeter Return Node List,  !- Name
    Node 249;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 51,  !- Name
    Node 248,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 51;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 51,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 51 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 250,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 52,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 248,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 52,!- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 51 Damper Outlet,  !- Air Inlet Node Name
    Node 248;                !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_9_West Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 51,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    blocks-3645_office_9_West Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_9_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    blocks-3645_office_9_West Perimeter Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    PNNL_TSPR_Office_Mid_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-27.432,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 43,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 73,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 30,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 74,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 61,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 76,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 18,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 77,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 49,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 79,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 36,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 80,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 67,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 81,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 24,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 82,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 55,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 121,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 132,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 122,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,14.6304;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 123,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,14.6304;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 124,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,14.6304;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 125,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,14.6304;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 126,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 163,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,14.6304;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 157,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 168,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 158,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,17.3736,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,17.3736,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,18.288;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 159,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,17.3736,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,17.3736,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,18.288;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 160,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,17.3736,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,17.3736,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,18.288;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 161,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,17.3736,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,17.3736,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,18.288;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 162,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 199,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,18.288;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 193,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 204,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,21.0312,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,21.0312,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 194,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,21.9456,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,21.0312,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,21.0312,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,21.9456;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 195,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,21.9456,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,21.0312,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,21.0312,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,21.9456;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 196,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,21.9456,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,21.0312,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,21.0312,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,21.9456;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 197,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,21.9456,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,21.0312,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,21.0312,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,21.9456;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 198,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 235,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,21.9456,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,21.9456;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 229,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 240,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,24.6888,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,24.6888,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 230,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,25.6032,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,24.6888,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,24.6888,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,25.6032;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 231,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,25.6032,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,24.6888,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,24.6888,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,25.6032;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 232,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,25.6032,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,24.6888,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,24.6888,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,25.6032;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 233,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,25.6032,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,24.6888,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,24.6888,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,25.6032;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 234,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 271,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,25.6032,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,25.6032;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 265,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 276,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,28.3464,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,28.3464,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 266,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,29.2608,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,28.3464,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,28.3464,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,29.2608;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 267,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,29.2608,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,28.3464,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,28.3464,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,29.2608;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 268,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,29.2608,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,28.3464,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,28.3464,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,29.2608;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 269,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,29.2608,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,28.3464,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,28.3464,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,29.2608;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 270,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 307,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,29.2608,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,29.2608,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,29.2608,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,29.2608;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 301,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 312,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,32.004,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,32.004,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,32.004,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,32.004;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 302,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,32.9184,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,32.004,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,32.004,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,32.9184;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 303,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,32.9184,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,32.004,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,32.004,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,32.9184;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 304,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,32.9184,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,32.004,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,32.004,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,32.9184;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 305,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,32.9184,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,32.004,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,32.004,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,32.9184;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 306,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 343,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,32.9184,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,32.9184,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,32.9184,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,32.9184;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 337,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 348,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,35.6616,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,35.6616,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,35.6616,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,35.6616;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 338,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,35.6616,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,35.6616,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,36.576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 339,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,35.6616,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,35.6616,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,36.576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 340,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,35.6616,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,35.6616,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,36.576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 341,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,35.6616,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,35.6616,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,36.576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 342,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 379,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,36.576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 409,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 114,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 410,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 145,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 411,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 150,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 412,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 181,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,14.6304;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 413,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 186,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,17.3736,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,17.3736,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 414,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 217,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,18.288;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 415,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 222,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,21.0312,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,21.0312,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 416,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 253,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,21.9456,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,21.9456;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 417,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 258,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,24.6888,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,24.6888,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 418,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 289,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,25.6032,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,25.6032;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 419,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 294,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,28.3464,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,28.3464,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 420,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 325,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,29.2608,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,29.2608,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,29.2608,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,29.2608;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 421,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 330,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,32.004,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,32.004,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,32.004,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,32.004;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 422,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 361,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,32.9184,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,32.9184,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,32.9184,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,32.9184;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 423,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 366,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,35.6616,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,35.6616,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,35.6616,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,35.6616;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 424,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 397,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,36.576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 426,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 102,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 427,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 133,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 428,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 138,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 429,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 169,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,14.6304;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 430,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 174,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 431,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 205,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,18.288;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 432,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 210,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,21.0312,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,21.0312,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 433,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 241,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,21.9456;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 434,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 246,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,24.6888,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,24.6888,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 435,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 277,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,25.6032;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 436,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 282,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,28.3464,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,28.3464,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 437,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 313,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,29.2608,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,29.2608,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,29.2608,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,29.2608;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 438,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 318,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,32.004,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,32.004,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,32.004,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,32.004;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 439,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 349,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,32.9184,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,32.9184,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,32.9184,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,32.9184;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 440,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 354,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,35.6616,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,35.6616,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,35.6616,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,35.6616;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 441,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 385,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,36.576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 443,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 120,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 444,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 151,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 445,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 108,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 446,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 139,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 447,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 156,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 448,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 187,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,14.6304;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 449,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 144,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 450,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 175,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,14.6304;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 451,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 192,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 452,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 223,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,18.288;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 453,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 180,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,17.3736,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 454,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 211,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,18.288;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 455,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 228,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,21.0312,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,21.0312,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 456,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 259,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,21.9456;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 457,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 216,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,21.0312,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,21.0312,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 458,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 247,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,21.9456,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,21.9456;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 459,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 264,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,24.6888,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,24.6888,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 460,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 295,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,25.6032,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,25.6032;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 461,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 252,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,24.6888,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,24.6888,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 462,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 283,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,25.6032,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,25.6032;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 463,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 300,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,28.3464,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,28.3464,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 464,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 331,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,29.2608,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,29.2608,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,29.2608,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,29.2608;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 465,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 288,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,28.3464,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,28.3464,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 466,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 319,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,29.2608,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,29.2608,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,29.2608,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,29.2608;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 467,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 336,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,32.004,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,32.004,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,32.004,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,32.004;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 468,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 367,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,32.9184,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,32.9184,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,32.9184,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,32.9184;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 469,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 324,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,32.004,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,32.004,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,32.004,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,32.004;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 470,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 355,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,32.9184,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,32.9184,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,32.9184,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,32.9184;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 471,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 372,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,35.6616,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,35.6616,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,35.6616,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,35.6616;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 472,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 403,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,36.576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 473,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 360,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,35.6616,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,35.6616,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,35.6616,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,35.6616;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 474,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 391,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,36.576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 85,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 96,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 86,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 87,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 89,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 90,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Mid_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 127,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    PNNL_TSPR_Office_Top_Plenum,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 37,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Top_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 48,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Top_Plenum,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Top_Plenum,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Top_Plenum,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Top_Plenum,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-27.432,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-27.432,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 42,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Top_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 91,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 477,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Top_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 109,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 478,             !- Name
    Roof,                    !- Surface Type
    IEAD_Metal_Deck,         !- Construction Name
    PNNL_TSPR_Office_Top_Plenum,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 479,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Top_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 97,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 480,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Top_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 115,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 481,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PNNL_TSPR_Office_Top_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 103,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 75,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Top_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 66,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 78,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Top_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 54,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 83,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Top_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 72,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 84,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Top_Plenum,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 60,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    PNNL_TSPR_Office_Top_Plenum 2,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 373,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Top_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 384,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,39.3192,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,39.3192,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 374,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Top_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,40.2336,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,39.3192,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,39.3192,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,40.2336;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 375,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Top_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,40.2336,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,39.3192,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,39.3192,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,40.2336;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 376,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Top_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,40.2336,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,39.3192,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,39.3192,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,40.2336;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 377,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    PNNL_TSPR_Office_Top_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,40.2336,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,39.3192,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,39.3192,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,40.2336;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 378,             !- Name
    Roof,                    !- Surface Type
    IEAD_Metal_Deck,         !- Construction Name
    PNNL_TSPR_Office_Top_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,40.2336,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,40.2336,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,40.2336,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,40.2336;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 425,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Top_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 402,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,39.3192,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,39.3192,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 442,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Top_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 390,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,39.3192,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,39.3192,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 475,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Top_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 408,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,39.3192,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,39.3192,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 476,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PNNL_TSPR_Office_Top_Plenum 2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 396,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,39.3192,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,39.3192,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,39.3192,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,39.3192;  !- X,Y,Z ==> Vertex 4 {m}

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    4IN CONCRETE HW,         !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    IEAD Roof Insulation,    !- Name
    MediumRough,             !- Roughness
    0.316696373180461,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Steel Frame Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.148554253465291,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.11,                    !- Conductivity {W/m-K}
    544.62,                  !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  WindowMaterial:SimpleGlazingSystem,
    Glazing Layer,           !- Name
    1.70347896769017,        !- U-Factor {W/m2-K}
    0.4171,                  !- Solar Heat Gain Coefficient
    0.7;                     !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Glazing Layer 1,         !- Name
    1.70347896769017,        !- U-Factor {W/m2-K}
    0.51,                    !- Solar Heat Gain Coefficient
    0.7;                     !- Visible Transmittance

  Construction,
    fenestration_1.7034789676901698_0.4171_0.7,  !- Name
    Glazing Layer;           !- Outside Layer

  Construction,
    fenestration_1.7034789676901698_0.51_0.7,  !- Name
    Glazing Layer 1;         !- Outside Layer

  Construction,
    IEAD_Metal_Deck,         !- Name
    Roof Membrane,           !- Outside Layer
    IEAD Roof Insulation,    !- Layer 2
    Metal Decking;           !- Layer 3

  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    1/2IN Gypsum,            !- Outside Layer
    4IN CONCRETE HW,         !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    4IN CONCRETE HW,         !- Layer 2
    1/2IN Gypsum;            !- Layer 3

  Construction,
    Siding_Steel_Frame_Wall, !- Name
    Wood Siding,             !- Outside Layer
    Steel Frame Wall Insulation,  !- Layer 2
    1/2IN Gypsum;            !- Layer 3

  Construction,
    Standard_Int-Wall,       !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

  Construction:FfactorGroundFloor,
    Construction Ffactor Ground Floor 1,  !- Name
    0.93474,                 !- F-Factor {W/m-K}
    1,                       !- Area {m2}
    1;                       !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Construction Ffactor Ground Floor 2,  !- Name
    0.93474,                 !- F-Factor {W/m-K}
    174.1932,                !- Area {m2}
    42.672;                  !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Construction Ffactor Ground Floor 3,  !- Name
    0.93474,                 !- F-Factor {W/m-K}
    90.580464,               !- Area {m2}
    24.384;                  !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Construction Ffactor Ground Floor 4,  !- Name
    0.93474,                 !- F-Factor {W/m-K}
    510.96672,               !- Area {m2}
    0;                       !- PerimeterExposed {m}

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Dimensionless,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Compact,
    Economizer Efficiency Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.9;        !- Field 3

  Schedule:Compact,
    Tower-Loop-Temperature-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.1;       !- Field 3

  Schedule:Constant,Always On Discrete,OnOff,1;

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Activity_Schedule_Saturday,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    132,                     !- Value Until Time 1
    02:00,                   !- Time 2
    132,                     !- Value Until Time 2
    03:00,                   !- Time 3
    132,                     !- Value Until Time 3
    04:00,                   !- Time 4
    132,                     !- Value Until Time 4
    05:00,                   !- Time 5
    132,                     !- Value Until Time 5
    06:00,                   !- Time 6
    132,                     !- Value Until Time 6
    07:00,                   !- Time 7
    132,                     !- Value Until Time 7
    08:00,                   !- Time 8
    132,                     !- Value Until Time 8
    09:00,                   !- Time 9
    132,                     !- Value Until Time 9
    10:00,                   !- Time 10
    132,                     !- Value Until Time 10
    11:00,                   !- Time 11
    132,                     !- Value Until Time 11
    12:00,                   !- Time 12
    132,                     !- Value Until Time 12
    13:00,                   !- Time 13
    132,                     !- Value Until Time 13
    14:00,                   !- Time 14
    132,                     !- Value Until Time 14
    15:00,                   !- Time 15
    132,                     !- Value Until Time 15
    16:00,                   !- Time 16
    132,                     !- Value Until Time 16
    17:00,                   !- Time 17
    132,                     !- Value Until Time 17
    18:00,                   !- Time 18
    132,                     !- Value Until Time 18
    19:00,                   !- Time 19
    132,                     !- Value Until Time 19
    20:00,                   !- Time 20
    132,                     !- Value Until Time 20
    21:00,                   !- Time 21
    132,                     !- Value Until Time 21
    22:00,                   !- Time 22
    132,                     !- Value Until Time 22
    23:00,                   !- Time 23
    132,                     !- Value Until Time 23
    24:00,                   !- Time 24
    132;                     !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Activity_Schedule_Summer_Design_Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    132,                     !- Value Until Time 1
    02:00,                   !- Time 2
    132,                     !- Value Until Time 2
    03:00,                   !- Time 3
    132,                     !- Value Until Time 3
    04:00,                   !- Time 4
    132,                     !- Value Until Time 4
    05:00,                   !- Time 5
    132,                     !- Value Until Time 5
    06:00,                   !- Time 6
    132,                     !- Value Until Time 6
    07:00,                   !- Time 7
    132,                     !- Value Until Time 7
    08:00,                   !- Time 8
    132,                     !- Value Until Time 8
    09:00,                   !- Time 9
    132,                     !- Value Until Time 9
    10:00,                   !- Time 10
    132,                     !- Value Until Time 10
    11:00,                   !- Time 11
    132,                     !- Value Until Time 11
    12:00,                   !- Time 12
    132,                     !- Value Until Time 12
    13:00,                   !- Time 13
    132,                     !- Value Until Time 13
    14:00,                   !- Time 14
    132,                     !- Value Until Time 14
    15:00,                   !- Time 15
    132,                     !- Value Until Time 15
    16:00,                   !- Time 16
    132,                     !- Value Until Time 16
    17:00,                   !- Time 17
    132,                     !- Value Until Time 17
    18:00,                   !- Time 18
    132,                     !- Value Until Time 18
    19:00,                   !- Time 19
    132,                     !- Value Until Time 19
    20:00,                   !- Time 20
    132,                     !- Value Until Time 20
    21:00,                   !- Time 21
    132,                     !- Value Until Time 21
    22:00,                   !- Time 22
    132,                     !- Value Until Time 22
    23:00,                   !- Time 23
    132,                     !- Value Until Time 23
    24:00,                   !- Time 24
    132;                     !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Activity_Schedule_Sunday,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    132,                     !- Value Until Time 1
    02:00,                   !- Time 2
    132,                     !- Value Until Time 2
    03:00,                   !- Time 3
    132,                     !- Value Until Time 3
    04:00,                   !- Time 4
    132,                     !- Value Until Time 4
    05:00,                   !- Time 5
    132,                     !- Value Until Time 5
    06:00,                   !- Time 6
    132,                     !- Value Until Time 6
    07:00,                   !- Time 7
    132,                     !- Value Until Time 7
    08:00,                   !- Time 8
    132,                     !- Value Until Time 8
    09:00,                   !- Time 9
    132,                     !- Value Until Time 9
    10:00,                   !- Time 10
    132,                     !- Value Until Time 10
    11:00,                   !- Time 11
    132,                     !- Value Until Time 11
    12:00,                   !- Time 12
    132,                     !- Value Until Time 12
    13:00,                   !- Time 13
    132,                     !- Value Until Time 13
    14:00,                   !- Time 14
    132,                     !- Value Until Time 14
    15:00,                   !- Time 15
    132,                     !- Value Until Time 15
    16:00,                   !- Time 16
    132,                     !- Value Until Time 16
    17:00,                   !- Time 17
    132,                     !- Value Until Time 17
    18:00,                   !- Time 18
    132,                     !- Value Until Time 18
    19:00,                   !- Time 19
    132,                     !- Value Until Time 19
    20:00,                   !- Time 20
    132,                     !- Value Until Time 20
    21:00,                   !- Time 21
    132,                     !- Value Until Time 21
    22:00,                   !- Time 22
    132,                     !- Value Until Time 22
    23:00,                   !- Time 23
    132,                     !- Value Until Time 23
    24:00,                   !- Time 24
    132;                     !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Activity_Schedule_Week_Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    132,                     !- Value Until Time 1
    02:00,                   !- Time 2
    132,                     !- Value Until Time 2
    03:00,                   !- Time 3
    132,                     !- Value Until Time 3
    04:00,                   !- Time 4
    132,                     !- Value Until Time 4
    05:00,                   !- Time 5
    132,                     !- Value Until Time 5
    06:00,                   !- Time 6
    132,                     !- Value Until Time 6
    07:00,                   !- Time 7
    132,                     !- Value Until Time 7
    08:00,                   !- Time 8
    132,                     !- Value Until Time 8
    09:00,                   !- Time 9
    132,                     !- Value Until Time 9
    10:00,                   !- Time 10
    132,                     !- Value Until Time 10
    11:00,                   !- Time 11
    132,                     !- Value Until Time 11
    12:00,                   !- Time 12
    132,                     !- Value Until Time 12
    13:00,                   !- Time 13
    132,                     !- Value Until Time 13
    14:00,                   !- Time 14
    132,                     !- Value Until Time 14
    15:00,                   !- Time 15
    132,                     !- Value Until Time 15
    16:00,                   !- Time 16
    132,                     !- Value Until Time 16
    17:00,                   !- Time 17
    132,                     !- Value Until Time 17
    18:00,                   !- Time 18
    132,                     !- Value Until Time 18
    19:00,                   !- Time 19
    132,                     !- Value Until Time 19
    20:00,                   !- Time 20
    132,                     !- Value Until Time 20
    21:00,                   !- Time 21
    132,                     !- Value Until Time 21
    22:00,                   !- Time 22
    132,                     !- Value Until Time 22
    23:00,                   !- Time 23
    132,                     !- Value Until Time 23
    24:00,                   !- Time 24
    132;                     !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Activity_Schedule_Winter_Design_Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    132,                     !- Value Until Time 1
    02:00,                   !- Time 2
    132,                     !- Value Until Time 2
    03:00,                   !- Time 3
    132,                     !- Value Until Time 3
    04:00,                   !- Time 4
    132,                     !- Value Until Time 4
    05:00,                   !- Time 5
    132,                     !- Value Until Time 5
    06:00,                   !- Time 6
    132,                     !- Value Until Time 6
    07:00,                   !- Time 7
    132,                     !- Value Until Time 7
    08:00,                   !- Time 8
    132,                     !- Value Until Time 8
    09:00,                   !- Time 9
    132,                     !- Value Until Time 9
    10:00,                   !- Time 10
    132,                     !- Value Until Time 10
    11:00,                   !- Time 11
    132,                     !- Value Until Time 11
    12:00,                   !- Time 12
    132,                     !- Value Until Time 12
    13:00,                   !- Time 13
    132,                     !- Value Until Time 13
    14:00,                   !- Time 14
    132,                     !- Value Until Time 14
    15:00,                   !- Time 15
    132,                     !- Value Until Time 15
    16:00,                   !- Time 16
    132,                     !- Value Until Time 16
    17:00,                   !- Time 17
    132,                     !- Value Until Time 17
    18:00,                   !- Time 18
    132,                     !- Value Until Time 18
    19:00,                   !- Time 19
    132,                     !- Value Until Time 19
    20:00,                   !- Time 20
    132,                     !- Value Until Time 20
    21:00,                   !- Time 21
    132,                     !- Value Until Time 21
    22:00,                   !- Time 22
    132,                     !- Value Until Time 22
    23:00,                   !- Time 23
    132,                     !- Value Until Time 23
    24:00,                   !- Time 24
    132;                     !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Elevator_Schedule_Saturday,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0.09,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.21,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.56,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.66,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.68,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.68,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.69,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.7,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.69,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.66,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.58,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.47,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.43,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.43,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Elevator_Schedule_Summer_Design_Day,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Elevator_Schedule_Sunday,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0.11,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.13,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.35,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.37,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.37,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.39,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.41,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.38,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.34,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.03,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Elevator_Schedule_Week_Day,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0.12,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.22,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.64,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.74,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.68,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.68,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.71,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.72,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.72,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.73,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.68,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.68,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.58,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.54,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Elevator_Schedule_Winter_Design_Day,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Hvac_Schedule_Saturday 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Hvac_Schedule_Summer_Design_Day 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Hvac_Schedule_Sunday 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Hvac_Schedule_Winter_Design_Day 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Infiltration_Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Infiltration_Schedule_Summer_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Infiltration_Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Infiltration_Schedule_Week_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Infiltration_Schedule_Winter_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.3,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.3,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.3,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.3,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.3,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.4,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.4,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.5,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.35,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.35,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.35,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.35,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.35,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.3,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.3,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.3,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.3;                     !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Summer_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.3,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.3,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.3,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.3,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.3,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.3,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.3,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.3,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.3,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.3,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.3,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.3,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.3,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.3;                     !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.4,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.4,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.4,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.4,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.4,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.4,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.4,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.4,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.4,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.4,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.4,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.4,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.4,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.4;                     !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Winter_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.11,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.15,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.21,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.19,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.23,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.2,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.19,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.13,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.14,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.07,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.07,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Summer_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.04,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.04,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.04,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.04,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.04,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.06,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.06,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.09,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.06,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.04,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.04,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.04,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Winter_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.11,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.15,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.21,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.19,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.23,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.2,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.19,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.13,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.14,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.07,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.07,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Secondary CHW Temp Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    6.66666666666669;        !- Value Until Time 1

  Schedule:Week:Daily,
    AirLoop air_handlers-2963_Sched_Ruleset Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Saturday 1,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Summer_Design_Day 1,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Winter_Design_Day 1,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AirLoop air_handlers-2963_Sched_Ruleset Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Office_Hvac_Schedule_Sunday 1,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Saturday 1,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Summer_Design_Day 1,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Winter_Design_Day 1,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    AirLoop air_handlers-2963_Sched_Ruleset,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    AirLoop air_handlers-2963_Sched_Ruleset Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    AirLoop air_handlers-2963_Sched_Ruleset Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    PNNL_TSPR_Office_Activity_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Office_Activity_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PNNL_TSPR_Office_Activity_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Office_Activity_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Activity_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    PNNL_TSPR_Office_Activity_Schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    PNNL_TSPR_Office_Activity_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Office_Activity_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    PNNL_TSPR_Office_Elevator_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Office_Elevator_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PNNL_TSPR_Office_Elevator_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Office_Elevator_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Elevator_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    PNNL_TSPR_Office_Elevator_Schedule,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    PNNL_TSPR_Office_Elevator_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Office_Elevator_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    PNNL_TSPR_Office_Infiltration_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Office_Infiltration_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PNNL_TSPR_Office_Infiltration_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Office_Infiltration_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Infiltration_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    PNNL_TSPR_Office_Infiltration_Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    PNNL_TSPR_Office_Infiltration_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Office_Infiltration_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    PNNL_TSPR_Office_Plug_And_Process_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PNNL_TSPR_Office_Plug_And_Process_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    PNNL_TSPR_Office_Plug_And_Process_Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Office_Plug_And_Process_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    PNNL_TSPR_Office_Service_Water_Heating_Schedule Week Rule - Jan1-Jan3,  !- Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PNNL_TSPR_Office_Service_Water_Heating_Schedule Week Rule - Jan4-Dec31,  !- Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Sunday,  !- Sunday Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day,  !- Monday Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day,  !- Friday Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Saturday,  !- Saturday Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    PNNL_TSPR_Office_Service_Water_Heating_Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    PNNL_TSPR_Office_Service_Water_Heating_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    PNNL_TSPR_Office_Service_Water_Heating_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    Secondary CHW Temp - 44F Week Rule - Jan1-Dec31,  !- Name
    Secondary CHW Temp Default,  !- Sunday Schedule:Day Name
    Secondary CHW Temp Default,  !- Monday Schedule:Day Name
    Secondary CHW Temp Default,  !- Tuesday Schedule:Day Name
    Secondary CHW Temp Default,  !- Wednesday Schedule:Day Name
    Secondary CHW Temp Default,  !- Thursday Schedule:Day Name
    Secondary CHW Temp Default,  !- Friday Schedule:Day Name
    Secondary CHW Temp Default,  !- Saturday Schedule:Day Name
    Secondary CHW Temp Default,  !- Holiday Schedule:Day Name
    Secondary CHW Temp Default,  !- SummerDesignDay Schedule:Day Name
    Secondary CHW Temp Default,  !- WinterDesignDay Schedule:Day Name
    Secondary CHW Temp Default,  !- CustomDay1 Schedule:Day Name
    Secondary CHW Temp Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Secondary CHW Temp - 44F,!- Name
    Temperature,             !- Schedule Type Limits Name
    Secondary CHW Temp - 44F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Constant,Always Off Discrete,,0;

  Schedule:Constant,Always On Continuous,,1;

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    AirLoop air_handlers-2963,  !- Name
    AirLoop air_handlers-2963 Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop air_handlers-2963 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 84,                 !- Supply Side Inlet Node Name
    Node 87,                 !- Demand Side Outlet Node Name
    AirLoop air_handlers-2963 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    AirLoop air_handlers-2963 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    AirLoop air_handlers-2963 Supply Outlet Nodes,  !- Name
    Node 85;                 !- Node 1 Name

  NodeList,
    AirLoop air_handlers-2963 Demand Inlet Nodes,  !- Name
    Node 86;                 !- Node 1 Name

  Sizing:System,
    AirLoop air_handlers-2963,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.2,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    AirLoop air_handlers-2963 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 1; !- Controller 1 Name

  Controller:WaterCoil,
    Controller Water Coil 1, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 94,                 !- Sensor Node Name
    Node 75,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always_On,               !- Applicability Schedule Name
    AirLoop air_handlers-2963_Sched_Ruleset,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    AirLoop air_handlers-2963 Supply Branches,  !- Name
    AirLoop air_handlers-2963 Main Branch;  !- Branch 1 Name

  Branch,
    AirLoop air_handlers-2963 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA_System-AirLoop air_handlers-2963,  !- Component 1 Name
    Node 84,                 !- Component 1 Inlet Node Name
    Node 91,                 !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 1,    !- Component 2 Name
    Node 91,                 !- Component 2 Inlet Node Name
    Node 94,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 1, !- Component 3 Name
    Node 94,                 !- Component 3 Inlet Node Name
    Node 92,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    AirLoop air_handlers-2963_Fan_103484382.9cfm,  !- Component 4 Name
    Node 92,                 !- Component 4 Inlet Node Name
    Node 85;                 !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    OA_System-AirLoop air_handlers-2963,  !- Name
    OA_System-AirLoop air_handlers-2963 Controller List,  !- Controller List Name
    OA_System-AirLoop air_handlers-2963 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    OA_System-AirLoop air_handlers-2963 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller_OA-AirLoop air_handlers-2963;  !- Controller 1 Name

  Controller:OutdoorAir,
    Controller_OA-AirLoop air_handlers-2963,  !- Name
    Node 97,                 !- Relief Air Outlet Node Name
    Node 84,                 !- Return Air Node Name
    Node 91,                 !- Mixed Air Node Name
    Node 89,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    PNNL_TSPR_Office_Occupancy_Schedule,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    Economizer Efficiency Schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller_MV-AirLoop air_handlers-2963,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    OA_System-AirLoop air_handlers-2963 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    OA_System-AirLoop air_handlers-2963 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    OA_System-AirLoop air_handlers-2963 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 89;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA_System-AirLoop air_handlers-2963 Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    ERV-AirLoop air_handlers-2963,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    OA_System-AirLoop air_handlers-2963 Outdoor Air Mixer;  !- Component 2 Name

  OutdoorAir:Mixer,
    OA_System-AirLoop air_handlers-2963 Outdoor Air Mixer,  !- Name
    Node 91,                 !- Mixed Air Node Name
    Node 96,                 !- Outdoor Air Stream Node Name
    Node 97,                 !- Relief Air Stream Node Name
    Node 84;                 !- Return Air Stream Node Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    ERV-AirLoop air_handlers-2963,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.7,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.6,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Node 89,                 !- Supply Air Inlet Node Name
    Node 96,                 !- Supply Air Outlet Node Name
    Node 97,                 !- Exhaust Air Inlet Node Name
    Node 90,                 !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ,                        !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    ,                        !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

  SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 4,  !- Name
    Temperature,             !- Control Variable
    Node 85,                 !- Reference Setpoint Node Name
    Node 92,                 !- Fan Inlet Node Name
    Node 85,                 !- Fan Outlet Node Name
    Node 96;                 !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 1,  !- Name
    Temperature,             !- Control Variable
    Node 85,                 !- Reference Setpoint Node Name
    Node 92,                 !- Fan Inlet Node Name
    Node 85,                 !- Fan Outlet Node Name
    Node 91;                 !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 1,    !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 75,                 !- Water Inlet Node Name
    Node 93,                 !- Water Outlet Node Name
    Node 91,                 !- Air Inlet Node Name
    Node 94,                 !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 2,  !- Name
    Temperature,             !- Control Variable
    Node 85,                 !- Reference Setpoint Node Name
    Node 92,                 !- Fan Inlet Node Name
    Node 85,                 !- Fan Outlet Node Name
    Node 94;                 !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 1, !- Name
    Always_On,               !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 94,                 !- Air Inlet Node Name
    Node 92,                 !- Air Outlet Node Name
    Node 92;                 !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 3,  !- Name
    Temperature,             !- Control Variable
    Node 85,                 !- Reference Setpoint Node Name
    Node 92,                 !- Fan Inlet Node Name
    Node 85,                 !- Fan Outlet Node Name
    Node 92;                 !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    AirLoop air_handlers-2963_Fan_103484382.9cfm,  !- Name
    AirLoop air_handlers-2963_Sched_Ruleset,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    1158.80795059914,        !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 92,                 !- Air Inlet Node Name
    Node 85,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  SetpointManager:Warmest,
    Setpoint Manager Warmest 1,  !- Name
    Temperature,             !- Control Variable
    AirLoop air_handlers-2963,  !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.6,                    !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Node 85;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    AirLoop air_handlers-2963 Node 86 Supply Path,  !- Name
    Node 86,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 86,                 !- Inlet Node Name
    Node 98,                 !- Outlet 1 Node Name
    Node 101,                !- Outlet 2 Node Name
    Node 104,                !- Outlet 3 Node Name
    Node 107,                !- Outlet 4 Node Name
    Node 110,                !- Outlet 5 Node Name
    Node 113,                !- Outlet 6 Node Name
    Node 116,                !- Outlet 7 Node Name
    Node 119,                !- Outlet 8 Node Name
    Node 122,                !- Outlet 9 Node Name
    Node 125,                !- Outlet 10 Node Name
    Node 130,                !- Outlet 11 Node Name
    Node 133,                !- Outlet 12 Node Name
    Node 136,                !- Outlet 13 Node Name
    Node 139,                !- Outlet 14 Node Name
    Node 142,                !- Outlet 15 Node Name
    Node 145,                !- Outlet 16 Node Name
    Node 148,                !- Outlet 17 Node Name
    Node 151,                !- Outlet 18 Node Name
    Node 154,                !- Outlet 19 Node Name
    Node 157,                !- Outlet 20 Node Name
    Node 160,                !- Outlet 21 Node Name
    Node 163,                !- Outlet 22 Node Name
    Node 166,                !- Outlet 23 Node Name
    Node 169,                !- Outlet 24 Node Name
    Node 172,                !- Outlet 25 Node Name
    Node 175,                !- Outlet 26 Node Name
    Node 178,                !- Outlet 27 Node Name
    Node 181,                !- Outlet 28 Node Name
    Node 184,                !- Outlet 29 Node Name
    Node 187,                !- Outlet 30 Node Name
    Node 190,                !- Outlet 31 Node Name
    Node 193,                !- Outlet 32 Node Name
    Node 196,                !- Outlet 33 Node Name
    Node 199,                !- Outlet 34 Node Name
    Node 202,                !- Outlet 35 Node Name
    Node 205,                !- Outlet 36 Node Name
    Node 208,                !- Outlet 37 Node Name
    Node 211,                !- Outlet 38 Node Name
    Node 214,                !- Outlet 39 Node Name
    Node 217,                !- Outlet 40 Node Name
    Node 220,                !- Outlet 41 Node Name
    Node 223,                !- Outlet 42 Node Name
    Node 226,                !- Outlet 43 Node Name
    Node 229,                !- Outlet 44 Node Name
    Node 232,                !- Outlet 45 Node Name
    Node 235,                !- Outlet 46 Node Name
    Node 238,                !- Outlet 47 Node Name
    Node 241,                !- Outlet 48 Node Name
    Node 244,                !- Outlet 49 Node Name
    Node 247,                !- Outlet 50 Node Name
    Node 250,                !- Outlet 51 Node Name
    Node 253,                !- Outlet 52 Node Name
    Node 256,                !- Outlet 53 Node Name
    Node 259,                !- Outlet 54 Node Name
    Node 262;                !- Outlet 55 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop air_handlers-2963 Return Path,  !- Name
    Node 87,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 87,                 !- Outlet Node Name
    Node 95,                 !- Inlet 1 Node Name
    Node 100,                !- Inlet 2 Node Name
    Node 103,                !- Inlet 3 Node Name
    Node 106,                !- Inlet 4 Node Name
    Node 109,                !- Inlet 5 Node Name
    Node 112,                !- Inlet 6 Node Name
    Node 115,                !- Inlet 7 Node Name
    Node 118,                !- Inlet 8 Node Name
    Node 121,                !- Inlet 9 Node Name
    Node 124,                !- Inlet 10 Node Name
    Node 129,                !- Inlet 11 Node Name
    Node 132,                !- Inlet 12 Node Name
    Node 135,                !- Inlet 13 Node Name
    Node 138,                !- Inlet 14 Node Name
    Node 141,                !- Inlet 15 Node Name
    Node 144,                !- Inlet 16 Node Name
    Node 147,                !- Inlet 17 Node Name
    Node 150,                !- Inlet 18 Node Name
    Node 153,                !- Inlet 19 Node Name
    Node 156,                !- Inlet 20 Node Name
    Node 159,                !- Inlet 21 Node Name
    Node 162,                !- Inlet 22 Node Name
    Node 165,                !- Inlet 23 Node Name
    Node 168,                !- Inlet 24 Node Name
    Node 171,                !- Inlet 25 Node Name
    Node 174,                !- Inlet 26 Node Name
    Node 177,                !- Inlet 27 Node Name
    Node 180,                !- Inlet 28 Node Name
    Node 183,                !- Inlet 29 Node Name
    Node 186,                !- Inlet 30 Node Name
    Node 189,                !- Inlet 31 Node Name
    Node 192,                !- Inlet 32 Node Name
    Node 195,                !- Inlet 33 Node Name
    Node 198,                !- Inlet 34 Node Name
    Node 201,                !- Inlet 35 Node Name
    Node 204,                !- Inlet 36 Node Name
    Node 207,                !- Inlet 37 Node Name
    Node 210,                !- Inlet 38 Node Name
    Node 213,                !- Inlet 39 Node Name
    Node 216,                !- Inlet 40 Node Name
    Node 219,                !- Inlet 41 Node Name
    Node 222,                !- Inlet 42 Node Name
    Node 225,                !- Inlet 43 Node Name
    Node 228,                !- Inlet 44 Node Name
    Node 231,                !- Inlet 45 Node Name
    Node 234,                !- Inlet 46 Node Name
    Node 237,                !- Inlet 47 Node Name
    Node 240,                !- Inlet 48 Node Name
    Node 243,                !- Inlet 49 Node Name
    Node 246,                !- Inlet 50 Node Name
    Node 249,                !- Inlet 51 Node Name
    Node 252,                !- Inlet 52 Node Name
    Node 255,                !- Inlet 53 Node Name
    Node 258,                !- Inlet 54 Node Name
    Node 261;                !- Inlet 55 Node Name

  PlantLoop,
    Chiller plant plant_loops-1903,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chiller plant plant_loops-1903 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 71,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 70,                 !- Plant Side Inlet Node Name
    Node 71,                 !- Plant Side Outlet Node Name
    Chiller plant plant_loops-1903 Supply Branches,  !- Plant Side Branch List Name
    Chiller plant plant_loops-1903 Supply Connector List,  !- Plant Side Connector List Name
    Node 73,                 !- Demand Side Inlet Node Name
    Node 74,                 !- Demand Side Outlet Node Name
    Chiller plant plant_loops-1903 Demand Branches,  !- Demand Side Branch List Name
    Chiller plant plant_loops-1903 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    CommonPipe;              !- Common Pipe Simulation

  Sizing:Plant,
    Chiller plant plant_loops-1903,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    5.6,                     !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Chiller plant plant_loops-1903 Supply Branches,  !- Name
    Chiller plant plant_loops-1903 Supply Inlet Branch,  !- Branch 1 Name
    Chiller plant plant_loops-1903 Supply Branch 1,  !- Branch 2 Name
    Chiller plant plant_loops-1903 Supply Branch 2,  !- Branch 3 Name
    Chiller plant plant_loops-1903 Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chiller plant plant_loops-1903 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chiller plant plant_loops-1903 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chiller plant plant_loops-1903 Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chiller plant plant_loops-1903 Supply Splitter,  !- Name
    Chiller plant plant_loops-1903 Supply Inlet Branch,  !- Inlet Branch Name
    Chiller plant plant_loops-1903 Supply Branch 1,  !- Outlet Branch 1 Name
    Chiller plant plant_loops-1903 Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chiller plant plant_loops-1903 Supply Mixer,  !- Name
    Chiller plant plant_loops-1903 Supply Outlet Branch,  !- Outlet Branch Name
    Chiller plant plant_loops-1903 Supply Branch 1,  !- Inlet Branch 1 Name
    Chiller plant plant_loops-1903 Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Chiller plant plant_loops-1903 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Cooling: Pump for Chiller,  !- Component 1 Name
    Node 70,                 !- Component 1 Inlet Node Name
    Node 76;                 !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Cooling: Pump for Chiller,  !- Name
    Node 70,                 !- Inlet Node Name
    Node 76,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    35643.660237555,         !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
    2.5294,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Chiller plant plant_loops-1903 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller for plant plant_loops-1903,  !- Component 1 Name
    Node 72,                 !- Component 1 Inlet Node Name
    Node 78;                 !- Component 1 Outlet Node Name

  Chiller:Electric:EIR,
    Chiller for plant plant_loops-1903,  !- Name
    Autosize,                !- Reference Capacity {W}
    5.1721,                  !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Curve Biquadratic 1,     !- Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 2,     !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Curve Quadratic 1,       !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    Node 72,                 !- Chilled Water Inlet Node Name
    Node 78,                 !- Chilled Water Outlet Node Name
    Node 79,                 !- Condenser Inlet Node Name
    Node 80,                 !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory

  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    1.0215158,               !- Coefficient1 Constant
    0.037035864,             !- Coefficient2 x
    0.0002332476,            !- Coefficient3 x**2
    -0.003894048,            !- Coefficient4 y
    -6.52536e-005,           !- Coefficient5 y**2
    -0.0002680452,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.70176857,              !- Coefficient1 Constant
    -0.00452016,             !- Coefficient2 x
    0.0005331096,            !- Coefficient3 x**2
    -0.005498208,            !- Coefficient4 y
    0.0005445792,            !- Coefficient5 y**2
    -0.0007290324,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.06369119,              !- Coefficient1 Constant
    0.58488832,              !- Coefficient2 x
    0.35280274,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Branch,
    Chiller plant plant_loops-1903 Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Node 81,                 !- Component 1 Inlet Node Name
    Node 82;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Node 81,                 !- Inlet Node Name
    Node 82;                 !- Outlet Node Name

  Branch,
    Chiller plant plant_loops-1903 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Node 83,                 !- Component 1 Inlet Node Name
    Node 71;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Node 83,                 !- Inlet Node Name
    Node 71;                 !- Outlet Node Name

  SetpointManager:OutdoorAirReset,
    Setpoint Manager Outdoor Air Reset 1,  !- Name
    Temperature,             !- Control Variable
    12.22,                   !- Setpoint at Outdoor Low Temperature {C}
    15.67,                   !- Outdoor Low Temperature {C}
    6.67,                    !- Setpoint at Outdoor High Temperature {C}
    26.67,                   !- Outdoor High Temperature {C}
    Node 71;                 !- Setpoint Node or NodeList Name

  BranchList,
    Chiller plant plant_loops-1903 Demand Branches,  !- Name
    Chiller plant plant_loops-1903 Demand Inlet Branch,  !- Branch 1 Name
    Chiller plant plant_loops-1903 Demand Branch 1,  !- Branch 2 Name
    Chiller plant plant_loops-1903 Demand Bypass Branch,  !- Branch 3 Name
    Chiller plant plant_loops-1903 Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chiller plant plant_loops-1903 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chiller plant plant_loops-1903 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chiller plant plant_loops-1903 Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chiller plant plant_loops-1903 Demand Splitter,  !- Name
    Chiller plant plant_loops-1903 Demand Inlet Branch,  !- Inlet Branch Name
    Chiller plant plant_loops-1903 Demand Branch 1,  !- Outlet Branch 1 Name
    Chiller plant plant_loops-1903 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chiller plant plant_loops-1903 Demand Mixer,  !- Name
    Chiller plant plant_loops-1903 Demand Outlet Branch,  !- Outlet Branch Name
    Chiller plant plant_loops-1903 Demand Branch 1,  !- Inlet Branch 1 Name
    Chiller plant plant_loops-1903 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Chiller plant plant_loops-1903 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Cooling: Demand Inlet Pump,  !- Component 1 Name
    Node 73,                 !- Component 1 Inlet Node Name
    Node 77;                 !- Component 1 Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    Secondary CHW Temp - 44F,!- Schedule Name
    Node 73;                 !- Setpoint Node or NodeList Name

  Pump:VariableSpeed,
    Cooling: Demand Inlet Pump,  !- Name
    Node 73,                 !- Inlet Node Name
    Node 77,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    120297.353301748,        !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.5726,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.301,                  !- Coefficient 3 of the Part Load Performance Curve
    0.7347,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Chiller plant plant_loops-1903 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 1,    !- Component 1 Name
    Node 75,                 !- Component 1 Inlet Node Name
    Node 93;                 !- Component 1 Outlet Node Name

  Branch,
    Chiller plant plant_loops-1903 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller plant plant_loops-1903 Demand Bypass Pipe,  !- Component 1 Name
    Chiller plant plant_loops-1903 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chiller plant plant_loops-1903 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chiller plant plant_loops-1903 Demand Bypass Pipe,  !- Name
    Chiller plant plant_loops-1903 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chiller plant plant_loops-1903 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Chiller plant plant_loops-1903 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller plant plant_loops-1903 Demand Outlet Pipe,  !- Component 1 Name
    Chiller plant plant_loops-1903 Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 74;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chiller plant plant_loops-1903 Demand Outlet Pipe,  !- Name
    Chiller plant plant_loops-1903 Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 74;                 !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Chiller plant plant_loops-1903 Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chiller plant plant_loops-1903 Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chiller plant plant_loops-1903 Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chiller plant plant_loops-1903 Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Chiller plant plant_loops-1903 Cooling Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller for plant plant_loops-1903;  !- Equipment 1 Name

  PlantLoop,
    Condenser Plant plant_loops-1902,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Plant plant_loops-1902 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 57,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 56,                 !- Plant Side Inlet Node Name
    Node 57,                 !- Plant Side Outlet Node Name
    Condenser Plant plant_loops-1902 Supply Branches,  !- Plant Side Branch List Name
    Condenser Plant plant_loops-1902 Supply Connector List,  !- Plant Side Connector List Name
    Node 59,                 !- Demand Side Inlet Node Name
    Node 60,                 !- Demand Side Outlet Node Name
    Condenser Plant plant_loops-1902 Demand Branches,  !- Demand Side Branch List Name
    Condenser Plant plant_loops-1902 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Condenser Plant plant_loops-1902,  !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.54,                    !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Condenser Plant plant_loops-1902 Supply Branches,  !- Name
    Condenser Plant plant_loops-1902 Supply Inlet Branch,  !- Branch 1 Name
    Condenser Plant plant_loops-1902 Supply Branch 1,  !- Branch 2 Name
    Condenser Plant plant_loops-1902 Supply Branch 2,  !- Branch 3 Name
    Condenser Plant plant_loops-1902 Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Condenser Plant plant_loops-1902 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Plant plant_loops-1902 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Plant plant_loops-1902 Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Plant plant_loops-1902 Supply Splitter,  !- Name
    Condenser Plant plant_loops-1902 Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Plant plant_loops-1902 Supply Branch 1,  !- Outlet Branch 1 Name
    Condenser Plant plant_loops-1902 Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Plant plant_loops-1902 Supply Mixer,  !- Name
    Condenser Plant plant_loops-1902 Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Plant plant_loops-1902 Supply Branch 1,  !- Inlet Branch 1 Name
    Condenser Plant plant_loops-1902 Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Condenser Plant plant_loops-1902 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Cooling: Pump for Condenser,  !- Component 1 Name
    Node 56,                 !- Component 1 Inlet Node Name
    Node 63;                 !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Cooling: Pump for Condenser,  !- Name
    Node 56,                 !- Inlet Node Name
    Node 63,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179332.165570198,        !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.5726,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.301,                  !- Coefficient 3 of the Part Load Performance Curve
    0.7347,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    Condenser Plant plant_loops-1902 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    Cooling Tower Variable Speed 1,  !- Component 1 Name
    Node 58,                 !- Component 1 Inlet Node Name
    Node 62;                 !- Component 1 Outlet Node Name

  CoolingTower:VariableSpeed,
    Cooling Tower Variable Speed 1,  !- Name
    Node 58,                 !- Water Inlet Node Name
    Node 62,                 !- Water Outlet Node Name
    YorkCalc,                !- Model Type
    ,                        !- Model Coefficient Name
    20,                      !- Design Inlet Air Wet-Bulb Temperature {C}
    3.88888888888889,        !- Design Approach Temperature {deltaC}
    5.55555555555556,        !- Design Range Temperature {deltaC}
    0.0202019139766921,      !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    3001.36185181452,        !- Design Fan Power {W}
    TSPR Cooling Tower Fan Power Ratio Function of Air Flow Rate,  !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.25,                    !- Minimum Air Flow Rate Ratio
    0.125,                   !- Fraction of Tower Capacity in Free Convection Regime
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    2,                       !- Number of Cells
    MaximalCell,             !- Cell Control
    0.5,                     !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Curve:Cubic,
    TSPR Cooling Tower Fan Power Ratio Function of Air Flow Rate,  !- Name
    -0.0514,                 !- Coefficient1 Constant
    -0.1724,                 !- Coefficient2 x
    0.3051,                  !- Coefficient3 x**2
    0.8791,                  !- Coefficient4 x**3
    0.05,                    !- Minimum Value of x
    1.2;                     !- Maximum Value of x

  Branch,
    Condenser Plant plant_loops-1902 Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 64,                 !- Component 1 Inlet Node Name
    Node 65;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 64,                 !- Inlet Node Name
    Node 65;                 !- Outlet Node Name

  Branch,
    Condenser Plant plant_loops-1902 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 66,                 !- Component 1 Inlet Node Name
    Node 57;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 66,                 !- Inlet Node Name
    Node 57;                 !- Outlet Node Name

  SetpointManager:Scheduled,
    Cooling Tower Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Tower-Loop-Temperature-Schedule,  !- Schedule Name
    Node 57;                 !- Setpoint Node or NodeList Name

  BranchList,
    Condenser Plant plant_loops-1902 Demand Branches,  !- Name
    Condenser Plant plant_loops-1902 Demand Inlet Branch,  !- Branch 1 Name
    Condenser Plant plant_loops-1902 Demand Branch 1,  !- Branch 2 Name
    Condenser Plant plant_loops-1902 Demand Branch 2,  !- Branch 3 Name
    Condenser Plant plant_loops-1902 Demand Bypass Branch,  !- Branch 4 Name
    Condenser Plant plant_loops-1902 Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    Condenser Plant plant_loops-1902 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Plant plant_loops-1902 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Plant plant_loops-1902 Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Plant plant_loops-1902 Demand Splitter,  !- Name
    Condenser Plant plant_loops-1902 Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Plant plant_loops-1902 Demand Branch 1,  !- Outlet Branch 1 Name
    Condenser Plant plant_loops-1902 Demand Branch 2,  !- Outlet Branch 2 Name
    Condenser Plant plant_loops-1902 Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Condenser Plant plant_loops-1902 Demand Mixer,  !- Name
    Condenser Plant plant_loops-1902 Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Plant plant_loops-1902 Demand Branch 1,  !- Inlet Branch 1 Name
    Condenser Plant plant_loops-1902 Demand Branch 2,  !- Inlet Branch 2 Name
    Condenser Plant plant_loops-1902 Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    Condenser Plant plant_loops-1902 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 59,                 !- Component 1 Inlet Node Name
    Node 67;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 59,                 !- Inlet Node Name
    Node 67;                 !- Outlet Node Name

  Branch,
    Condenser Plant plant_loops-1902 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 61,                 !- Component 1 Inlet Node Name
    Node 68;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 61,                 !- Inlet Node Name
    Node 68;                 !- Outlet Node Name

  Branch,
    Condenser Plant plant_loops-1902 Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller for plant plant_loops-1903,  !- Component 1 Name
    Node 79,                 !- Component 1 Inlet Node Name
    Node 80;                 !- Component 1 Outlet Node Name

  Branch,
    Condenser Plant plant_loops-1902 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Plant plant_loops-1902 Demand Bypass Pipe,  !- Component 1 Name
    Condenser Plant plant_loops-1902 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Plant plant_loops-1902 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Plant plant_loops-1902 Demand Bypass Pipe,  !- Name
    Condenser Plant plant_loops-1902 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Plant plant_loops-1902 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Condenser Plant plant_loops-1902 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 69,                 !- Component 1 Inlet Node Name
    Node 60;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 69,                 !- Inlet Node Name
    Node 60;                 !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Condenser Plant plant_loops-1902 Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Plant plant_loops-1902 Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Condenser Plant plant_loops-1902 Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Condenser Plant plant_loops-1902 Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Condenser Plant plant_loops-1902 Cooling Equipment List,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    Cooling Tower Variable Speed 1;  !- Equipment 1 Name

  Site:Location,
    Seattle Seattle Tacoma Intl A_WA_USA,  !- Name
    47.47,                   !- Latitude {deg}
    -122.32,                 !- Longitude {deg}
    -8,                      !- Time Zone {hr}
    122;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.64,22.225,22.375,21.449,20.121,19.802,19.633;

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.69,                    !- Annual Average Outdoor Air Temperature {C}
    28.1;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

  SizingPeriod:DesignDay,
    Seattle Seattle Tacoma Intl A Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29.4,                    !- Maximum Dry-Bulb Temperature {C}
    10.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99868,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    350,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.352,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.561;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Seattle Seattle Tacoma Intl A Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -4.2,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -4.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99868,                   !- Barometric Pressure {Pa}
    4.3,                     !- Wind Speed {m/s}
    20,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  ZoneList,
    PNNL_TSPR_Office_0.00037_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted,  !- Name
    blocks-3645_office_1_Core,  !- Zone 1 Name
    blocks-3645_office_1_East Perimeter,  !- Zone 2 Name
    blocks-3645_office_1_North Perimeter,  !- Zone 3 Name
    blocks-3645_office_1_South Perimeter,  !- Zone 4 Name
    blocks-3645_office_1_West Perimeter,  !- Zone 5 Name
    blocks-3645_office_2_Core,  !- Zone 6 Name
    blocks-3645_office_2_East Perimeter,  !- Zone 7 Name
    blocks-3645_office_2_North Perimeter,  !- Zone 8 Name
    blocks-3645_office_2_South Perimeter,  !- Zone 9 Name
    blocks-3645_office_2_West Perimeter,  !- Zone 10 Name
    blocks-3645_office_3_Core,  !- Zone 11 Name
    blocks-3645_office_3_East Perimeter,  !- Zone 12 Name
    blocks-3645_office_3_North Perimeter,  !- Zone 13 Name
    blocks-3645_office_3_South Perimeter,  !- Zone 14 Name
    blocks-3645_office_3_West Perimeter,  !- Zone 15 Name
    blocks-3645_office_4_Core,  !- Zone 16 Name
    blocks-3645_office_4_East Perimeter,  !- Zone 17 Name
    blocks-3645_office_4_North Perimeter,  !- Zone 18 Name
    blocks-3645_office_4_South Perimeter,  !- Zone 19 Name
    blocks-3645_office_4_West Perimeter,  !- Zone 20 Name
    blocks-3645_office_5_Core,  !- Zone 21 Name
    blocks-3645_office_5_East Perimeter,  !- Zone 22 Name
    blocks-3645_office_5_North Perimeter,  !- Zone 23 Name
    blocks-3645_office_5_South Perimeter,  !- Zone 24 Name
    blocks-3645_office_5_West Perimeter,  !- Zone 25 Name
    blocks-3645_office_6_Core,  !- Zone 26 Name
    blocks-3645_office_6_East Perimeter,  !- Zone 27 Name
    blocks-3645_office_6_North Perimeter,  !- Zone 28 Name
    blocks-3645_office_6_South Perimeter,  !- Zone 29 Name
    blocks-3645_office_6_West Perimeter,  !- Zone 30 Name
    blocks-3645_office_7_Core,  !- Zone 31 Name
    blocks-3645_office_7_East Perimeter,  !- Zone 32 Name
    blocks-3645_office_7_North Perimeter,  !- Zone 33 Name
    blocks-3645_office_7_South Perimeter,  !- Zone 34 Name
    blocks-3645_office_7_West Perimeter,  !- Zone 35 Name
    blocks-3645_office_8_Core,  !- Zone 36 Name
    blocks-3645_office_8_East Perimeter,  !- Zone 37 Name
    blocks-3645_office_8_North Perimeter,  !- Zone 38 Name
    blocks-3645_office_8_South Perimeter,  !- Zone 39 Name
    blocks-3645_office_8_West Perimeter,  !- Zone 40 Name
    blocks-3645_office_9_Core,  !- Zone 41 Name
    blocks-3645_office_9_East Perimeter,  !- Zone 42 Name
    blocks-3645_office_9_North Perimeter,  !- Zone 43 Name
    blocks-3645_office_9_South Perimeter,  !- Zone 44 Name
    blocks-3645_office_9_West Perimeter;  !- Zone 45 Name

  Lights,
    PNNL_TSPR_Office_Lights 59,  !- Name
    PNNL_TSPR_Office_0.00037_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    PNNL_TSPR_Office_Occupants 4,  !- Name
    PNNL_TSPR_Office_0.00037_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Occupancy_Schedule,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580608,               !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.5,                     !- Sensible Heat Fraction
    PNNL_TSPR_Office_Activity_Schedule;  !- Activity Level Schedule Name

  ElectricEquipment,
    PNNL_TSPR_Office_Plug_Loads 4,  !- Name
    PNNL_TSPR_Office_0.00037_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07293281253229,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    PNNL_TSPR_Office_Infiltration 8,  !- Name
    PNNL_TSPR_Office_0.00037_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Infiltration_Schedule,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00022783,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneList,
    PNNL_TSPR_Office_0.0004_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted,  !- Name
    blocks-3644_office_1_Core,  !- Zone 1 Name
    blocks-3644_office_1_East Perimeter,  !- Zone 2 Name
    blocks-3644_office_1_North Perimeter,  !- Zone 3 Name
    blocks-3644_office_1_South Perimeter,  !- Zone 4 Name
    blocks-3644_office_1_West Perimeter,  !- Zone 5 Name
    blocks-3644_office_2_Core,  !- Zone 6 Name
    blocks-3644_office_2_East Perimeter,  !- Zone 7 Name
    blocks-3644_office_2_North Perimeter,  !- Zone 8 Name
    blocks-3644_office_2_South Perimeter,  !- Zone 9 Name
    blocks-3644_office_2_West Perimeter;  !- Zone 10 Name

  Lights,
    PNNL_TSPR_Office_Lights 58,  !- Name
    PNNL_TSPR_Office_0.0004_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Lighting_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    PNNL_TSPR_Office_Occupants 3,  !- Name
    PNNL_TSPR_Office_0.0004_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Occupancy_Schedule,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580608,               !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.5,                     !- Sensible Heat Fraction
    PNNL_TSPR_Office_Activity_Schedule;  !- Activity Level Schedule Name

  ElectricEquipment,
    PNNL_TSPR_Office_Plug_Loads 3,  !- Name
    PNNL_TSPR_Office_0.0004_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Plug_And_Process_Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07293281253229,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    PNNL_TSPR_Office_Infiltration 7,  !- Name
    PNNL_TSPR_Office_0.0004_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Infiltration_Schedule,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00022783,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneList,
    {3a4d9655-d8a6-45b7-8c16-f4a10c7d6f16},  !- Name
    PNNL_TSPR_Office_Mid_Plenum;  !- Zone 1 Name

  ZoneInfiltration:DesignFlowRate,
    PNNL_TSPR_Office_Infiltration 1,  !- Name
    {3a4d9655-d8a6-45b7-8c16-f4a10c7d6f16},  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Infiltration_Schedule,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00022783,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneList,
    PNNL_TSPR_Office_Mid_Plenum 1,  !- Name
    PNNL_TSPR_Office_Mid_Plenum 2;  !- Zone 1 Name

  ZoneInfiltration:DesignFlowRate,
    PNNL_TSPR_Office_Infiltration 3,  !- Name
    PNNL_TSPR_Office_Mid_Plenum 1,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Infiltration_Schedule,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00022783,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneList,
    {403fd714-a2e1-45ca-ad6d-8c1901752bb1},  !- Name
    PNNL_TSPR_Office_Top_Plenum;  !- Zone 1 Name

  ZoneInfiltration:DesignFlowRate,
    PNNL_TSPR_Office_Infiltration 2,  !- Name
    PNNL_TSPR_Office_Top_Plenum,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Infiltration_Schedule,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    3.89553886010363e-005,   !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneList,
    PNNL_TSPR_Office_Top_Plenum 1,  !- Name
    PNNL_TSPR_Office_Top_Plenum 2;  !- Zone 1 Name

  ZoneInfiltration:DesignFlowRate,
    PNNL_TSPR_Office_Infiltration 4,  !- Name
    PNNL_TSPR_Office_Top_Plenum 1,  !- Zone or ZoneList or Space or SpaceList Name
    PNNL_TSPR_Office_Infiltration_Schedule,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    3.39321276595745e-005,   !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  Curve:Cubic,
    Cooling Tower Variable Speed 1 Fan Power Ratio Curve,  !- Name
    -0.0093,                 !- Coefficient1 Constant
    0.0512,                  !- Coefficient2 x
    -0.0838,                 !- Coefficient3 x**2
    1.0419,                  !- Coefficient4 x**3
    0.15,                    !- Minimum Value of x
    1;                       !- Maximum Value of x

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

  OutputControl:ReportingTolerances,
    0.5,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.5;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!- 1. For 'Chiller' Plant Loop
!- Chiller
!- Use coil ratios to split chiller to AHU.
!- Use air flow ratios to split AHU cooling energy to zones.

  Output:Variable,*,Cooling Coil Total Cooling Energy,Hourly;

  Output:Variable,*,Chiller Electricity Energy,Hourly;

!- For 'Boiler' Plant Loop

  Output:Variable,*,Heating Coil Heating Energy,Hourly;

  Output:Variable,*,Boiler NaturalGas Energy,Hourly;

  Output:Variable,*,Boiler Electricity Energy,Hourly;

  Output:Variable,*,Boiler Propane Rate,hourly;

  Output:Variable,*,Boiler Propane Energy,hourly;

  Output:Variable,*,Boiler FuelOilNo2 Rate,hourly;

  Output:Variable,*,Boiler FuelOilNo2 Energy,hourly;

!- Fans
!- Check for whether zone in heating or cooling
!- Use zone AFR to split central fan electric consumption
!- Assign to heating ot cooling based on zone requirements.
!- Output this only for zonee inlet nodes and supply equipment outlet nodes

  Output:Variable,*,System Node Standard Density Volume Flow Rate,Hourly;

  Output:Variable,*,Fan Electricity Energy,Hourly;

!- Pumps
!- Identify from 'Cooling_Pump' or 'Heating_Pump'
!- Use coil ratios to split to AHU and zone AFR to split to zones.

  Output:Variable,*,Pump Electricity Energy,Hourly;

!- Heat Rejection
!- Use coil ratios to split to AHU and zone AFR to split to zones.

  Output:Variable,*,Cooling Tower Fan Electricity Energy,Hourly;

!- 2. For MZ AHUs
!- MZ DX Cooling
!- Output this only for zonee inlet nodes and supply equipment outlet nodes
! Calculate zone AFR
!- Use zone AFR to split DX coil cooling energy consumption

  Output:Variable,*,Cooling Coil Electricity Energy,Hourly;

!- MZ Heating (both primary and reheat)
!-Check for gas/electric
!- Gas-

  Output:Variable,*,Heating Coil NaturalGas Energy,Hourly;

!- Use Air Loop for primary and 'Heating Coil Electric' for Reheat

  Output:Variable,*,Heating Coil Electricity Energy,Hourly;

!- 3. For Heat Pumps
!- SZ/ MZ DX Cooling
!- Output this only for zonee inlet nodes and supply equipment outlet nodes
! Calculate zone AFR
!- Use zone AFR to split DX coil cooling energy consumption

  Output:Variable,*,Cooling Coil Electricity Energy,Hourly;

!- DX Heating

  Output:Variable,*,Heating Coil Electricity Energy,Hourly;

  Output:Variable,*,Fan Electricity Energy,Hourly;

!- Supplemental Heat

  Output:Variable,*,Heating Coil Electricity Energy,Hourly;

  Output:Variable,*,Heating Coil Crankcase Heater Electricity Energy,Hourly;

  Output:Variable,*,Heating Coil Defrost Electricity Energy,Hourly;

  Output:Variable,*,Baseboard Electricity Energy,Hourly;

  Output:Variable,*,Baseboard Total Heating Energy,Hourly;

  Output:Variable,*,Baseboard Hot Water Energy,Hourly;

!- For VRF

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Energy,Hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Energy,Hourly;

  Output:Variable,*,VRF Heat Pump Cooling Electricity Energy,Hourly;

  Output:Variable,*,VRF Heat Pump Heating Electricity Energy,Hourly;

  Output:Variable,*,VRF Heat Pump Crankcase Heater Electricity Energy,hourly;

  Output:Variable,*,VRF Heat Pump Defrost Electricity Energy,hourly;

  Output:Variable,*,Heating Coil Heating Rate,Hourly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,Hourly;

!- For District Heating

  Output:Variable,*,District Heating Water Mass Flow Rate,Hourly;

  Output:Variable,*,District Heating Water Energy,Hourly;

!- For District Cooling

  Output:Variable,*,District Cooling Water Mass Flow Rate,Hourly;

  Output:Variable,*,District Cooling Water Energy,Hourly;

!- For Water Heater

  Output:Variable,*,Water Heater Heating Energy,Hourly;

  Output:Variable,*,Water Heater Electricity Energy,Hourly;

  Output:Variable,*,Water Heater NaturalGas Energy,Hourly;

  Output:Variable,*,Cooling Coil Crankcase Heater Electricity Energy,Hourly;

  Output:Variable,*,Cooling Coil Water Heating Electricity Energy,Hourly;

  Output:Variable,*,Water Heater Off Cycle Parasitic NaturalGas Energy,Hourly;

  Output:Variable,*,Water Heater Off Cycle Parasitic Electricity Energy,Hourly;

!- For elevators- which are being modeled as exterior:lights as OS doesnt support exterior:equipment at present

  Output:Variable,*,Exterior Lights Electricity Energy,Hourly;

! For ERV (heat exchangers)

  Output:Variable,*,Heat Exchanger Electricity Energy,Hourly;

! For airloops, economizer status to assign fans to cooling

  Output:Variable,*,Air System Outdoor Air Economizer Status,Hourly;

  Output:Variable,*,Air System Outdoor Air Flow Fraction,Hourly;

  Output:Variable,*,Air System Outdoor Air Minimum Flow Fraction,Hourly;

  Output:Variable,*,Zone Electric Equipment Electricity Energy,Hourly;

  Output:Variable,*,Zone Lights Electricity Energy,hourly;

  Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy,hourly;

!- Zone Energy Consumption-
!- For Lights and Plug Loads- Add ZoneElectricSummaryMonthly to summary reports

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    EquipmentSummary,        !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    HVACSizingSummary,       !- Report 5 Name
    ZoneComponentLoadSummary,!- Report 6 Name
    FanReportMonthly,        !- Report 7 Name
    LightingSummary,         !- Report 8 Name
    ZoneElectricSummaryMonthly;  !- Report 9 Name

