  7.62, 10.668, 35.6616;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_8_Core,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 364,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 1.524, 35.6616,                  !- X,Y,Z Vertex 1 {m}
  -7.62, 1.524, 32.9184,                  !- X,Y,Z Vertex 2 {m}
  7.62, 1.524, 32.9184,                   !- X,Y,Z Vertex 3 {m}
  7.62, 1.524, 35.6616;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 372,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-3645_office_8_Core,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 471,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 35.6616,                   !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 35.6616,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 35.6616,                 !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 35.6616;                  !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_TSPR_Office_Lights 50,             !- Name
  blocks-3645_office_8_Core,              !- Zone or ZoneList Name
  PNNL_TSPR_Office_Lighting_Schedule,     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10412702976931,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  blocks-3645_office_8_Core Thermostat,   !- Name
  blocks-3645_office_8_Core,              !- Zone or ZoneList Name
  blocks-3645_office_8_Core Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 50;   !- Control 1 Name

Schedule:Compact,
  blocks-3645_office_8_Core Thermostat Schedule, !- Name
  blocks-3645_office_8_Core Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-3645_office_8_Core Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 50,   !- Name
  PNNL_TSPR_Office_Heating_Schedule,      !- Heating Setpoint Temperature Schedule Name
  PNNL_TSPR_Office_Cooling_Schedule;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-3645_office_8_Core,              !- Zone Name
  blocks-3645_office_8_Core Equipment List, !- Zone Conditioning Equipment List Name
  blocks-3645_office_8_Core Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 50,                                !- Zone Air Node Name
  blocks-3645_office_8_Core Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-3645_office_8_Core Inlet Node List, !- Name
  Node 245;                               !- Node Name 1

NodeList,
  blocks-3645_office_8_Core Return Node List, !- Name
  Node 246;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 50, !- Name
  Node 245,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 50; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 50, !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 50 Damper Outlet, !- Damper Air Outlet Node Name
  Node 247,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 51,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 245,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 51,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 50 Damper Outlet, !- Air Inlet Node Name
  Node 245;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  blocks-3645_office_8_Core Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 50, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  blocks-3645_office_8_Core,              !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-3645_office_8_Core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-3645_office_8_Core Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  blocks-3645_office_8_East Perimeter,    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-3645_office_8_East Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 470,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 32.9184,                 !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 32.9184,                !- X,Y,Z Vertex 2 {m}
  7.62, 1.524, 32.9184,                   !- X,Y,Z Vertex 3 {m}
  7.62, 10.668, 32.9184;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  blocks-3645_office_8_East Perimeter,    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 35.6616,                !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 32.9184,                !- X,Y,Z Vertex 2 {m}
  12.192, 15.24, 32.9184,                 !- X,Y,Z Vertex 3 {m}
  12.192, 15.24, 35.6616;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  fenestration_1.7034789676901698_0.4171_0.7, !- Construction Name
  Surface 356,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.192, -3.0226, 34.7807364902507,      !- X,Y,Z Vertex 1 {m}
  12.192, -3.0226, 33.6804,               !- X,Y,Z Vertex 2 {m}
  12.192, 15.2146, 33.6804,               !- X,Y,Z Vertex 3 {m}
  12.192, 15.2146, 34.7807364902507;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_8_East Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 365,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 35.6616,                   !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 32.9184,                   !- X,Y,Z Vertex 2 {m}
  12.192, -3.048, 32.9184,                !- X,Y,Z Vertex 3 {m}
  12.192, -3.048, 35.6616;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_8_East Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 370,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 35.6616,                  !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 32.9184,                  !- X,Y,Z Vertex 2 {m}
  7.62, 1.524, 32.9184,                   !- X,Y,Z Vertex 3 {m}
  7.62, 1.524, 35.6616;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_8_East Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 351,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 35.6616,                 !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 32.9184,                 !- X,Y,Z Vertex 2 {m}
  7.62, 10.668, 32.9184,                  !- X,Y,Z Vertex 3 {m}
  7.62, 10.668, 35.6616;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 360,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-3645_office_8_East Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 473,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 35.6616,                  !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 35.6616,                   !- X,Y,Z Vertex 2 {m}
  12.192, -3.048, 35.6616,                !- X,Y,Z Vertex 3 {m}
  12.192, 15.24, 35.6616;                 !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_TSPR_Office_Lights 48,             !- Name
  blocks-3645_office_8_East Perimeter,    !- Zone or ZoneList Name
  PNNL_TSPR_Office_Lighting_Schedule,     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10412702976931,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  blocks-3645_office_8_East Perimeter Thermostat, !- Name
  blocks-3645_office_8_East Perimeter,    !- Zone or ZoneList Name
  blocks-3645_office_8_East Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 48;   !- Control 1 Name

Schedule:Compact,
  blocks-3645_office_8_East Perimeter Thermostat Schedule, !- Name
  blocks-3645_office_8_East Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-3645_office_8_East Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 48,   !- Name
  PNNL_TSPR_Office_Heating_Schedule,      !- Heating Setpoint Temperature Schedule Name
  PNNL_TSPR_Office_Cooling_Schedule;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-3645_office_8_East Perimeter,    !- Zone Name
  blocks-3645_office_8_East Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-3645_office_8_East Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 48,                                !- Zone Air Node Name
  blocks-3645_office_8_East Perimeter Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-3645_office_8_East Perimeter Inlet Node List, !- Name
  Node 239;                               !- Node Name 1

NodeList,
  blocks-3645_office_8_East Perimeter Return Node List, !- Name
  Node 240;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 48, !- Name
  Node 239,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 48; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 48, !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 48 Damper Outlet, !- Damper Air Outlet Node Name
  Node 241,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 49,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 239,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 49,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 48 Damper Outlet, !- Air Inlet Node Name
  Node 239;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  blocks-3645_office_8_East Perimeter Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 48, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  blocks-3645_office_8_East Perimeter,    !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-3645_office_8_East Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-3645_office_8_East Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  blocks-3645_office_8_North Perimeter,   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-3645_office_8_North Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 439,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 32.9184,                 !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 32.9184,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 32.9184,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 32.9184;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  blocks-3645_office_8_North Perimeter,   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 35.6616,                 !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 32.9184,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 32.9184,                !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 35.6616;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  fenestration_1.7034789676901698_0.51_0.7, !- Construction Name
  Surface 350,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.1666, 15.24, 34.7799707724426,       !- X,Y,Z Vertex 1 {m}
  12.1666, 15.24, 33.6804,                !- X,Y,Z Vertex 2 {m}
  -12.1666, 15.24, 33.6804,               !- X,Y,Z Vertex 3 {m}
  -12.1666, 15.24, 34.7799707724426;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_8_North Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 359,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 35.6616,                  !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 32.9184,                  !- X,Y,Z Vertex 2 {m}
  12.192, 15.24, 32.9184,                 !- X,Y,Z Vertex 3 {m}
  12.192, 15.24, 35.6616;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_8_North Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 369,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 10.668, 35.6616,                 !- X,Y,Z Vertex 1 {m}
  -7.62, 10.668, 32.9184,                 !- X,Y,Z Vertex 2 {m}
  7.62, 10.668, 32.9184,                  !- X,Y,Z Vertex 3 {m}
  7.62, 10.668, 35.6616;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_8_North Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 345,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 35.6616,                !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 32.9184,                !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 32.9184,                 !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 35.6616;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 354,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-3645_office_8_North Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 440,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 35.6616,                  !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 35.6616,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 35.6616,                !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 35.6616;                 !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_TSPR_Office_Lights 47,             !- Name
  blocks-3645_office_8_North Perimeter,   !- Zone or ZoneList Name
  PNNL_TSPR_Office_Lighting_Schedule,     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10412702976931,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  blocks-3645_office_8_North Perimeter Thermostat, !- Name
  blocks-3645_office_8_North Perimeter,   !- Zone or ZoneList Name
  blocks-3645_office_8_North Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 47;   !- Control 1 Name

Schedule:Compact,
  blocks-3645_office_8_North Perimeter Thermostat Schedule, !- Name
  blocks-3645_office_8_North Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-3645_office_8_North Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 47,   !- Name
  PNNL_TSPR_Office_Heating_Schedule,      !- Heating Setpoint Temperature Schedule Name
  PNNL_TSPR_Office_Cooling_Schedule;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-3645_office_8_North Perimeter,   !- Zone Name
  blocks-3645_office_8_North Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-3645_office_8_North Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 47,                                !- Zone Air Node Name
  blocks-3645_office_8_North Perimeter Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-3645_office_8_North Perimeter Inlet Node List, !- Name
  Node 236;                               !- Node Name 1

NodeList,
  blocks-3645_office_8_North Perimeter Return Node List, !- Name
  Node 237;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 47, !- Name
  Node 236,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 47; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 47, !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 47 Damper Outlet, !- Damper Air Outlet Node Name
  Node 238,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 48,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 236,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 48,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 47 Damper Outlet, !- Air Inlet Node Name
  Node 236;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  blocks-3645_office_8_North Perimeter Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 47, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  blocks-3645_office_8_North Perimeter,   !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-3645_office_8_North Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-3645_office_8_North Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  blocks-3645_office_8_South Perimeter,   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-3645_office_8_South Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 422,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 32.9184,                   !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 32.9184,                !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 32.9184,               !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 32.9184;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  blocks-3645_office_8_South Perimeter,   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 35.6616,               !- X,Y,Z Vertex 1 {m}
  -12.192, -3.048, 32.9184,               !- X,Y,Z Vertex 2 {m}
  12.192, -3.048, 32.9184,                !- X,Y,Z Vertex 3 {m}
  12.192, -3.048, 35.6616;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Window,                                 !- Surface Type
  fenestration_1.7034789676901698_0.4171_0.7, !- Construction Name
  Surface 362,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.1666, -3.048, 34.7799707724426,     !- X,Y,Z Vertex 1 {m}
  -12.1666, -3.048, 33.6804,              !- X,Y,Z Vertex 2 {m}
  12.1666, -3.048, 33.6804,               !- X,Y,Z Vertex 3 {m}
  12.1666, -3.048, 34.7799707724426;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_8_South Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 347,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 1.524, 35.6616,                  !- X,Y,Z Vertex 1 {m}
  -7.62, 1.524, 32.9184,                  !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 32.9184,               !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 35.6616;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_8_South Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 371,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 35.6616,                   !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 32.9184,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 32.9184,                  !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 35.6616;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_8_South Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 357,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 35.6616,                !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 32.9184,                !- X,Y,Z Vertex 2 {m}
  7.62, 1.524, 32.9184,                   !- X,Y,Z Vertex 3 {m}
  7.62, 1.524, 35.6616;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 366,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-3645_office_8_South Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 423,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 35.6616,                !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 35.6616,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 35.6616,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 35.6616;               !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_TSPR_Office_Lights 49,             !- Name
  blocks-3645_office_8_South Perimeter,   !- Zone or ZoneList Name
  PNNL_TSPR_Office_Lighting_Schedule,     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10412702976931,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  blocks-3645_office_8_South Perimeter Thermostat, !- Name
  blocks-3645_office_8_South Perimeter,   !- Zone or ZoneList Name
  blocks-3645_office_8_South Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 49;   !- Control 1 Name

Schedule:Compact,
  blocks-3645_office_8_South Perimeter Thermostat Schedule, !- Name
  blocks-3645_office_8_South Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-3645_office_8_South Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 49,   !- Name
  PNNL_TSPR_Office_Heating_Schedule,      !- Heating Setpoint Temperature Schedule Name
  PNNL_TSPR_Office_Cooling_Schedule;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-3645_office_8_South Perimeter,   !- Zone Name
  blocks-3645_office_8_South Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-3645_office_8_South Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 49,                                !- Zone Air Node Name
  blocks-3645_office_8_South Perimeter Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-3645_office_8_South Perimeter Inlet Node List, !- Name
  Node 242;                               !- Node Name 1

NodeList,
  blocks-3645_office_8_South Perimeter Return Node List, !- Name
  Node 243;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 49, !- Name
  Node 242,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 49; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 49, !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 49 Damper Outlet, !- Damper Air Outlet Node Name
  Node 244,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 50,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 242,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 50,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 49 Damper Outlet, !- Air Inlet Node Name
  Node 242;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  blocks-3645_office_8_South Perimeter Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 49, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  blocks-3645_office_8_South Perimeter,   !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-3645_office_8_South Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-3645_office_8_South Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  blocks-3645_office_8_West Perimeter,    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-3645_office_8_West Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 306,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 32.9184,                !- X,Y,Z Vertex 1 {m}
  -7.62, 10.668, 32.9184,                 !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 32.9184,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 32.9184;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  blocks-3645_office_8_West Perimeter,    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 35.6616,                !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 32.9184,                !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 32.9184,               !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 35.6616;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  fenestration_1.7034789676901698_0.4171_0.7, !- Construction Name
  Surface 344,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.192, 15.2146, 34.7807364902507,     !- X,Y,Z Vertex 1 {m}
  -12.192, 15.2146, 33.6804,              !- X,Y,Z Vertex 2 {m}
  -12.192, -3.0226, 33.6804,              !- X,Y,Z Vertex 3 {m}
  -12.192, -3.0226, 34.7807364902507;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_8_West Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 353,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 10.668, 35.6616,                 !- X,Y,Z Vertex 1 {m}
  -7.62, 10.668, 32.9184,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 32.9184,                !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 35.6616;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_8_West Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 368,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 1.524, 35.6616,                  !- X,Y,Z Vertex 1 {m}
  -7.62, 1.524, 32.9184,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 32.9184,                 !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 35.6616;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_8_West Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 363,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 35.6616,               !- X,Y,Z Vertex 1 {m}
  -12.192, -3.048, 32.9184,               !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 32.9184,                  !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 35.6616;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 348,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-3645_office_8_West Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 337,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 35.6616,               !- X,Y,Z Vertex 1 {m}
  -7.62, 1.524, 35.6616,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 35.6616,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 35.6616;                !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_TSPR_Office_Lights 46,             !- Name
  blocks-3645_office_8_West Perimeter,    !- Zone or ZoneList Name
  PNNL_TSPR_Office_Lighting_Schedule,     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10412702976931,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  blocks-3645_office_8_West Perimeter Thermostat, !- Name
  blocks-3645_office_8_West Perimeter,    !- Zone or ZoneList Name
  blocks-3645_office_8_West Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 46;   !- Control 1 Name

Schedule:Compact,
  blocks-3645_office_8_West Perimeter Thermostat Schedule, !- Name
  blocks-3645_office_8_West Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-3645_office_8_West Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 46,   !- Name
  PNNL_TSPR_Office_Heating_Schedule,      !- Heating Setpoint Temperature Schedule Name
  PNNL_TSPR_Office_Cooling_Schedule;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-3645_office_8_West Perimeter,    !- Zone Name
  blocks-3645_office_8_West Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-3645_office_8_West Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 46,                                !- Zone Air Node Name
  blocks-3645_office_8_West Perimeter Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-3645_office_8_West Perimeter Inlet Node List, !- Name
  Node 233;                               !- Node Name 1

NodeList,
  blocks-3645_office_8_West Perimeter Return Node List, !- Name
  Node 234;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 46, !- Name
  Node 233,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 46; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 46, !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 46 Damper Outlet, !- Damper Air Outlet Node Name
  Node 235,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 47,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 233,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 47,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 46 Damper Outlet, !- Air Inlet Node Name
  Node 233;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  blocks-3645_office_8_West Perimeter Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 46, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  blocks-3645_office_8_West Perimeter,    !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-3645_office_8_West Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-3645_office_8_West Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  blocks-3645_office_9_Core,              !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-3645_office_9_Core,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 472,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 36.576,                   !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 36.576,                    !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 36.576,                   !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 36.576;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_9_Core,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 382,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 10.668, 39.3192,                 !- X,Y,Z Vertex 1 {m}
  -7.62, 10.668, 36.576,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 36.576,                   !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 39.3192;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_9_Core,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 388,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 39.3192,                  !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 36.576,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 36.576,                  !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 39.3192;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_9_Core,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 394,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 39.3192,                   !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 36.576,                    !- X,Y,Z Vertex 2 {m}
  7.62, 10.668, 36.576,                   !- X,Y,Z Vertex 3 {m}
  7.62, 10.668, 39.3192;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_9_Core,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 400,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 1.524, 39.3192,                  !- X,Y,Z Vertex 1 {m}
  -7.62, 1.524, 36.576,                   !- X,Y,Z Vertex 2 {m}
  7.62, 1.524, 36.576,                    !- X,Y,Z Vertex 3 {m}
  7.62, 1.524, 39.3192;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 408,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-3645_office_9_Core,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 475,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 39.3192,                   !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 39.3192,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 39.3192,                 !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 39.3192;                  !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_TSPR_Office_Lights 55,             !- Name
  blocks-3645_office_9_Core,              !- Zone or ZoneList Name
  PNNL_TSPR_Office_Lighting_Schedule,     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10412702976931,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  blocks-3645_office_9_Core Thermostat,   !- Name
  blocks-3645_office_9_Core,              !- Zone or ZoneList Name
  blocks-3645_office_9_Core Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 55;   !- Control 1 Name

Schedule:Compact,
  blocks-3645_office_9_Core Thermostat Schedule, !- Name
  blocks-3645_office_9_Core Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-3645_office_9_Core Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 55,   !- Name
  PNNL_TSPR_Office_Heating_Schedule,      !- Heating Setpoint Temperature Schedule Name
  PNNL_TSPR_Office_Cooling_Schedule;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-3645_office_9_Core,              !- Zone Name
  blocks-3645_office_9_Core Equipment List, !- Zone Conditioning Equipment List Name
  blocks-3645_office_9_Core Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 55,                                !- Zone Air Node Name
  blocks-3645_office_9_Core Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-3645_office_9_Core Inlet Node List, !- Name
  Node 260;                               !- Node Name 1

NodeList,
  blocks-3645_office_9_Core Return Node List, !- Name
  Node 261;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 55, !- Name
  Node 260,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 55; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 55, !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 55 Damper Outlet, !- Damper Air Outlet Node Name
  Node 262,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 56,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 260,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 56,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 55 Damper Outlet, !- Air Inlet Node Name
  Node 260;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  blocks-3645_office_9_Core Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 55, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  blocks-3645_office_9_Core,              !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-3645_office_9_Core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-3645_office_9_Core Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  blocks-3645_office_9_East Perimeter,    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-3645_office_9_East Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 474,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 36.576,                  !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 36.576,                 !- X,Y,Z Vertex 2 {m}
  7.62, 1.524, 36.576,                    !- X,Y,Z Vertex 3 {m}
  7.62, 10.668, 36.576;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  blocks-3645_office_9_East Perimeter,    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 39.3192,                !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 36.576,                 !- X,Y,Z Vertex 2 {m}
  12.192, 15.24, 36.576,                  !- X,Y,Z Vertex 3 {m}
  12.192, 15.24, 39.3192;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  fenestration_1.7034789676901698_0.4171_0.7, !- Construction Name
  Surface 392,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.192, -3.0226, 38.4383364902507,      !- X,Y,Z Vertex 1 {m}
  12.192, -3.0226, 37.338,                !- X,Y,Z Vertex 2 {m}
  12.192, 15.2146, 37.338,                !- X,Y,Z Vertex 3 {m}
  12.192, 15.2146, 38.4383364902507;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_9_East Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 401,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 39.3192,                   !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 36.576,                    !- X,Y,Z Vertex 2 {m}
  12.192, -3.048, 36.576,                 !- X,Y,Z Vertex 3 {m}
  12.192, -3.048, 39.3192;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_9_East Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 406,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 39.3192,                  !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 36.576,                   !- X,Y,Z Vertex 2 {m}
  7.62, 1.524, 36.576,                    !- X,Y,Z Vertex 3 {m}
  7.62, 1.524, 39.3192;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_9_East Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 387,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 39.3192,                 !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 36.576,                  !- X,Y,Z Vertex 2 {m}
  7.62, 10.668, 36.576,                   !- X,Y,Z Vertex 3 {m}
  7.62, 10.668, 39.3192;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 396,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-3645_office_9_East Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 476,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 39.3192,                  !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 39.3192,                   !- X,Y,Z Vertex 2 {m}
  12.192, -3.048, 39.3192,                !- X,Y,Z Vertex 3 {m}
  12.192, 15.24, 39.3192;                 !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_TSPR_Office_Lights 53,             !- Name
  blocks-3645_office_9_East Perimeter,    !- Zone or ZoneList Name
  PNNL_TSPR_Office_Lighting_Schedule,     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10412702976931,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  blocks-3645_office_9_East Perimeter Thermostat, !- Name
  blocks-3645_office_9_East Perimeter,    !- Zone or ZoneList Name
  blocks-3645_office_9_East Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 53;   !- Control 1 Name

Schedule:Compact,
  blocks-3645_office_9_East Perimeter Thermostat Schedule, !- Name
  blocks-3645_office_9_East Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-3645_office_9_East Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 53,   !- Name
  PNNL_TSPR_Office_Heating_Schedule,      !- Heating Setpoint Temperature Schedule Name
  PNNL_TSPR_Office_Cooling_Schedule;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-3645_office_9_East Perimeter,    !- Zone Name
  blocks-3645_office_9_East Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-3645_office_9_East Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 53,                                !- Zone Air Node Name
  blocks-3645_office_9_East Perimeter Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-3645_office_9_East Perimeter Inlet Node List, !- Name
  Node 254;                               !- Node Name 1

NodeList,
  blocks-3645_office_9_East Perimeter Return Node List, !- Name
  Node 255;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 53, !- Name
  Node 254,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 53; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 53, !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 53 Damper Outlet, !- Damper Air Outlet Node Name
  Node 256,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 54,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 254,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 54,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 53 Damper Outlet, !- Air Inlet Node Name
  Node 254;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  blocks-3645_office_9_East Perimeter Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 53, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  blocks-3645_office_9_East Perimeter,    !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-3645_office_9_East Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-3645_office_9_East Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  blocks-3645_office_9_North Perimeter,   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-3645_office_9_North Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 441,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 36.576,                  !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 36.576,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 36.576,                  !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 36.576;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  blocks-3645_office_9_North Perimeter,   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 39.3192,                 !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 36.576,                  !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 36.576,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 39.3192;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  fenestration_1.7034789676901698_0.51_0.7, !- Construction Name
  Surface 386,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.1666, 15.24, 38.4375707724426,       !- X,Y,Z Vertex 1 {m}
  12.1666, 15.24, 37.338,                 !- X,Y,Z Vertex 2 {m}
  -12.1666, 15.24, 37.338,                !- X,Y,Z Vertex 3 {m}
  -12.1666, 15.24, 38.4375707724426;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_9_North Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 395,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 39.3192,                  !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 36.576,                   !- X,Y,Z Vertex 2 {m}
  12.192, 15.24, 36.576,                  !- X,Y,Z Vertex 3 {m}
  12.192, 15.24, 39.3192;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_9_North Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 405,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 10.668, 39.3192,                 !- X,Y,Z Vertex 1 {m}
  -7.62, 10.668, 36.576,                  !- X,Y,Z Vertex 2 {m}
  7.62, 10.668, 36.576,                   !- X,Y,Z Vertex 3 {m}
  7.62, 10.668, 39.3192;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_9_North Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 381,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 39.3192,                !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 36.576,                 !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 36.576,                  !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 39.3192;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 390,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-3645_office_9_North Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 442,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 39.3192,                  !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 39.3192,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 39.3192,                !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 39.3192;                 !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_TSPR_Office_Lights 52,             !- Name
  blocks-3645_office_9_North Perimeter,   !- Zone or ZoneList Name
  PNNL_TSPR_Office_Lighting_Schedule,     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10412702976931,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  blocks-3645_office_9_North Perimeter Thermostat, !- Name
  blocks-3645_office_9_North Perimeter,   !- Zone or ZoneList Name
  blocks-3645_office_9_North Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 52;   !- Control 1 Name

Schedule:Compact,
  blocks-3645_office_9_North Perimeter Thermostat Schedule, !- Name
  blocks-3645_office_9_North Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-3645_office_9_North Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 52,   !- Name
  PNNL_TSPR_Office_Heating_Schedule,      !- Heating Setpoint Temperature Schedule Name
  PNNL_TSPR_Office_Cooling_Schedule;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-3645_office_9_North Perimeter,   !- Zone Name
  blocks-3645_office_9_North Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-3645_office_9_North Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 52,                                !- Zone Air Node Name
  blocks-3645_office_9_North Perimeter Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-3645_office_9_North Perimeter Inlet Node List, !- Name
  Node 251;                               !- Node Name 1

NodeList,
  blocks-3645_office_9_North Perimeter Return Node List, !- Name
  Node 252;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 52, !- Name
  Node 251,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 52; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 52, !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 52 Damper Outlet, !- Damper Air Outlet Node Name
  Node 253,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 53,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 251,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 53,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 52 Damper Outlet, !- Air Inlet Node Name
  Node 251;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  blocks-3645_office_9_North Perimeter Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 52, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  blocks-3645_office_9_North Perimeter,   !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-3645_office_9_North Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-3645_office_9_North Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  blocks-3645_office_9_South Perimeter,   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-3645_office_9_South Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 424,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 36.576,                    !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 36.576,                 !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 36.576,                !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 36.576;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  blocks-3645_office_9_South Perimeter,   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 39.3192,               !- X,Y,Z Vertex 1 {m}
  -12.192, -3.048, 36.576,                !- X,Y,Z Vertex 2 {m}
  12.192, -3.048, 36.576,                 !- X,Y,Z Vertex 3 {m}
  12.192, -3.048, 39.3192;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  fenestration_1.7034789676901698_0.4171_0.7, !- Construction Name
  Surface 398,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.1666, -3.048, 38.4375707724426,     !- X,Y,Z Vertex 1 {m}
  -12.1666, -3.048, 37.338,               !- X,Y,Z Vertex 2 {m}
  12.1666, -3.048, 37.338,                !- X,Y,Z Vertex 3 {m}
  12.1666, -3.048, 38.4375707724426;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_9_South Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 383,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 1.524, 39.3192,                  !- X,Y,Z Vertex 1 {m}
  -7.62, 1.524, 36.576,                   !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 36.576,                !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 39.3192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_9_South Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 407,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 39.3192,                   !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 36.576,                    !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 36.576,                   !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 39.3192;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_9_South Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 393,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 39.3192,                !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 36.576,                 !- X,Y,Z Vertex 2 {m}
  7.62, 1.524, 36.576,                    !- X,Y,Z Vertex 3 {m}
  7.62, 1.524, 39.3192;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 402,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-3645_office_9_South Perimeter,   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 425,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 39.3192,                !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 39.3192,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 39.3192,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 39.3192;               !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_TSPR_Office_Lights 54,             !- Name
  blocks-3645_office_9_South Perimeter,   !- Zone or ZoneList Name
  PNNL_TSPR_Office_Lighting_Schedule,     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10412702976931,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  blocks-3645_office_9_South Perimeter Thermostat, !- Name
  blocks-3645_office_9_South Perimeter,   !- Zone or ZoneList Name
  blocks-3645_office_9_South Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 54;   !- Control 1 Name

Schedule:Compact,
  blocks-3645_office_9_South Perimeter Thermostat Schedule, !- Name
  blocks-3645_office_9_South Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-3645_office_9_South Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 54,   !- Name
  PNNL_TSPR_Office_Heating_Schedule,      !- Heating Setpoint Temperature Schedule Name
  PNNL_TSPR_Office_Cooling_Schedule;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-3645_office_9_South Perimeter,   !- Zone Name
  blocks-3645_office_9_South Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-3645_office_9_South Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 54,                                !- Zone Air Node Name
  blocks-3645_office_9_South Perimeter Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-3645_office_9_South Perimeter Inlet Node List, !- Name
  Node 257;                               !- Node Name 1

NodeList,
  blocks-3645_office_9_South Perimeter Return Node List, !- Name
  Node 258;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 54, !- Name
  Node 257,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 54; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 54, !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 54 Damper Outlet, !- Damper Air Outlet Node Name
  Node 259,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 55,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 257,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 55,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 54 Damper Outlet, !- Air Inlet Node Name
  Node 257;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  blocks-3645_office_9_South Perimeter Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 54, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  blocks-3645_office_9_South Perimeter,   !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-3645_office_9_South Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-3645_office_9_South Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  blocks-3645_office_9_West Perimeter,    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-3645_office_9_West Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 342,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 36.576,                 !- X,Y,Z Vertex 1 {m}
  -7.62, 10.668, 36.576,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 36.576,                   !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 36.576;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  blocks-3645_office_9_West Perimeter,    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 39.3192,                !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 36.576,                 !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 36.576,                !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 39.3192;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  fenestration_1.7034789676901698_0.4171_0.7, !- Construction Name
  Surface 380,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.192, 15.2146, 38.4383364902507,     !- X,Y,Z Vertex 1 {m}
  -12.192, 15.2146, 37.338,               !- X,Y,Z Vertex 2 {m}
  -12.192, -3.0226, 37.338,               !- X,Y,Z Vertex 3 {m}
  -12.192, -3.0226, 38.4383364902507;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_9_West Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 389,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 10.668, 39.3192,                 !- X,Y,Z Vertex 1 {m}
  -7.62, 10.668, 36.576,                  !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 36.576,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 39.3192;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_9_West Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 404,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 1.524, 39.3192,                  !- X,Y,Z Vertex 1 {m}
  -7.62, 1.524, 36.576,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 36.576,                  !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 39.3192;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-3645_office_9_West Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 399,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 39.3192,               !- X,Y,Z Vertex 1 {m}
  -12.192, -3.048, 36.576,                !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 36.576,                   !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 39.3192;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 384,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-3645_office_9_West Perimeter,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 373,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 39.3192,               !- X,Y,Z Vertex 1 {m}
  -7.62, 1.524, 39.3192,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 39.3192,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 39.3192;                !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_TSPR_Office_Lights 51,             !- Name
  blocks-3645_office_9_West Perimeter,    !- Zone or ZoneList Name
  PNNL_TSPR_Office_Lighting_Schedule,     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10412702976931,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  blocks-3645_office_9_West Perimeter Thermostat, !- Name
  blocks-3645_office_9_West Perimeter,    !- Zone or ZoneList Name
  blocks-3645_office_9_West Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 51;   !- Control 1 Name

Schedule:Compact,
  blocks-3645_office_9_West Perimeter Thermostat Schedule, !- Name
  blocks-3645_office_9_West Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-3645_office_9_West Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 51,   !- Name
  PNNL_TSPR_Office_Heating_Schedule,      !- Heating Setpoint Temperature Schedule Name
  PNNL_TSPR_Office_Cooling_Schedule;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-3645_office_9_West Perimeter,    !- Zone Name
  blocks-3645_office_9_West Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-3645_office_9_West Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 51,                                !- Zone Air Node Name
  blocks-3645_office_9_West Perimeter Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-3645_office_9_West Perimeter Inlet Node List, !- Name
  Node 248;                               !- Node Name 1

NodeList,
  blocks-3645_office_9_West Perimeter Return Node List, !- Name
  Node 249;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 51, !- Name
  Node 248,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 51; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 51, !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 51 Damper Outlet, !- Damper Air Outlet Node Name
  Node 250,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 52,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 248,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 52,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 51 Damper Outlet, !- Air Inlet Node Name
  Node 248;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  blocks-3645_office_9_West Perimeter Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 51, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  blocks-3645_office_9_West Perimeter,    !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_TSPR_DCV_Office_0.00037_m3_per_s_m2_Outdoor_Air_62.2_Multizone_Adjusted, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-3645_office_9_West Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-3645_office_9_West Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  PNNL_TSPR_Office_Mid_Plenum,            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  -7.62, 10.668, 2.7432,                  !- X,Y,Z Vertex 2 {m}
  -7.62, -22.86, 2.7432,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -27.432, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  -12.192, -27.432, 2.7432,               !- X,Y,Z Vertex 3 {m}
  -12.192, -27.432, 3.6576;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 2.7432,                  !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -27.432, 3.6576,                !- X,Y,Z Vertex 1 {m}
  12.192, -27.432, 2.7432,                !- X,Y,Z Vertex 2 {m}
  12.192, 15.24, 2.7432,                  !- X,Y,Z Vertex 3 {m}
  12.192, 15.24, 3.6576;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -27.432, 3.6576,               !- X,Y,Z Vertex 1 {m}
  -12.192, -27.432, 2.7432,               !- X,Y,Z Vertex 2 {m}
  12.192, -27.432, 2.7432,                !- X,Y,Z Vertex 3 {m}
  12.192, -27.432, 3.6576;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 43,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -27.432, 3.6576,               !- X,Y,Z Vertex 1 {m}
  -7.62, -22.86, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -22.86, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  12.192, -27.432, 2.7432,                !- X,Y,Z Vertex 2 {m}
  -12.192, -27.432, 2.7432,               !- X,Y,Z Vertex 3 {m}
  -7.62, -22.86, 2.7432;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 61,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -27.432, 3.6576,                !- X,Y,Z Vertex 1 {m}
  7.62, -22.86, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  -7.62, -22.86, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -27.432, 3.6576;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 2.7432,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 2.7432,                  !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 49,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 3.6576;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 36,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 2.7432,                   !- X,Y,Z Vertex 1 {m}
  7.62, -22.86, 2.7432,                   !- X,Y,Z Vertex 2 {m}
  -7.62, -22.86, 2.7432,                  !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 2.7432;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 67,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -22.86, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  -7.62, -22.86, 3.6576;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 24,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  12.192, -27.432, 2.7432,                !- X,Y,Z Vertex 2 {m}
  7.62, -22.86, 2.7432,                   !- X,Y,Z Vertex 3 {m}
  7.62, 10.668, 2.7432;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 55,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -27.432, 3.6576,                !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  7.62, 10.668, 3.6576,                   !- X,Y,Z Vertex 3 {m}
  7.62, -22.86, 3.6576;                   !- X,Y,Z Vertex 4 {m}

Zone,
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 132,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 13.716,                 !- X,Y,Z Vertex 1 {m}
  -7.62, 10.668, 13.716,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 13.716,                   !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 13.716;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 14.6304,                !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 13.716,                 !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 13.716,                !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 14.6304;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 14.6304,                 !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 13.716,                  !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 13.716,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 14.6304;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 14.6304,                !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 13.716,                 !- X,Y,Z Vertex 2 {m}
  12.192, 15.24, 13.716,                  !- X,Y,Z Vertex 3 {m}
  12.192, 15.24, 14.6304;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 14.6304,               !- X,Y,Z Vertex 1 {m}
  -12.192, -3.048, 13.716,                !- X,Y,Z Vertex 2 {m}
  12.192, -3.048, 13.716,                 !- X,Y,Z Vertex 3 {m}
  12.192, -3.048, 14.6304;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 163,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 14.6304,               !- X,Y,Z Vertex 1 {m}
  -7.62, 1.524, 14.6304,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 14.6304,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 14.6304;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 168,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 17.3736,                !- X,Y,Z Vertex 1 {m}
  -7.62, 10.668, 17.3736,                 !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 17.3736,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 17.3736;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 18.288,                 !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 17.3736,                !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 17.3736,               !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 18.288;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 18.288,                  !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 17.3736,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 17.3736,                !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 18.288;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 18.288,                 !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 17.3736,                !- X,Y,Z Vertex 2 {m}
  12.192, 15.24, 17.3736,                 !- X,Y,Z Vertex 3 {m}
  12.192, 15.24, 18.288;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 18.288,                !- X,Y,Z Vertex 1 {m}
  -12.192, -3.048, 17.3736,               !- X,Y,Z Vertex 2 {m}
  12.192, -3.048, 17.3736,                !- X,Y,Z Vertex 3 {m}
  12.192, -3.048, 18.288;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 199,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 18.288,                !- X,Y,Z Vertex 1 {m}
  -7.62, 1.524, 18.288,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 18.288,                  !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 18.288;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 204,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 21.0312,                !- X,Y,Z Vertex 1 {m}
  -7.62, 10.668, 21.0312,                 !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 21.0312,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 21.0312;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 21.9456,                !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 21.0312,                !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 21.0312,               !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 21.9456;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 21.9456,                 !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 21.0312,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 21.0312,                !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 21.9456;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 21.9456,                !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 21.0312,                !- X,Y,Z Vertex 2 {m}
  12.192, 15.24, 21.0312,                 !- X,Y,Z Vertex 3 {m}
  12.192, 15.24, 21.9456;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 21.9456,               !- X,Y,Z Vertex 1 {m}
  -12.192, -3.048, 21.0312,               !- X,Y,Z Vertex 2 {m}
  12.192, -3.048, 21.0312,                !- X,Y,Z Vertex 3 {m}
  12.192, -3.048, 21.9456;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 235,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 21.9456,               !- X,Y,Z Vertex 1 {m}
  -7.62, 1.524, 21.9456,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 21.9456,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 21.9456;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 240,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 24.6888,                !- X,Y,Z Vertex 1 {m}
  -7.62, 10.668, 24.6888,                 !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 24.6888,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 24.6888;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 25.6032,                !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 24.6888,                !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 24.6888,               !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 25.6032;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 25.6032,                 !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 24.6888,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 24.6888,                !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 25.6032;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 25.6032,                !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 24.6888,                !- X,Y,Z Vertex 2 {m}
  12.192, 15.24, 24.6888,                 !- X,Y,Z Vertex 3 {m}
  12.192, 15.24, 25.6032;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 25.6032,               !- X,Y,Z Vertex 1 {m}
  -12.192, -3.048, 24.6888,               !- X,Y,Z Vertex 2 {m}
  12.192, -3.048, 24.6888,                !- X,Y,Z Vertex 3 {m}
  12.192, -3.048, 25.6032;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 234,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 271,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 25.6032,               !- X,Y,Z Vertex 1 {m}
  -7.62, 1.524, 25.6032,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 25.6032,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 25.6032;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 276,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 28.3464,                !- X,Y,Z Vertex 1 {m}
  -7.62, 10.668, 28.3464,                 !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 28.3464,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 28.3464;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 29.2608,                !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 28.3464,                !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 28.3464,               !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 29.2608;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 29.2608,                 !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 28.3464,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 28.3464,                !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 29.2608;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 29.2608,                !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 28.3464,                !- X,Y,Z Vertex 2 {m}
  12.192, 15.24, 28.3464,                 !- X,Y,Z Vertex 3 {m}
  12.192, 15.24, 29.2608;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 29.2608,               !- X,Y,Z Vertex 1 {m}
  -12.192, -3.048, 28.3464,               !- X,Y,Z Vertex 2 {m}
  12.192, -3.048, 28.3464,                !- X,Y,Z Vertex 3 {m}
  12.192, -3.048, 29.2608;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 270,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 307,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 29.2608,               !- X,Y,Z Vertex 1 {m}
  -7.62, 1.524, 29.2608,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 29.2608,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 29.2608;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 312,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 32.004,                 !- X,Y,Z Vertex 1 {m}
  -7.62, 10.668, 32.004,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 32.004,                   !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 32.004;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 32.9184,                !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 32.004,                 !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 32.004,                !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 32.9184;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 32.9184,                 !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 32.004,                  !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 32.004,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 32.9184;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 32.9184,                !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 32.004,                 !- X,Y,Z Vertex 2 {m}
  12.192, 15.24, 32.004,                  !- X,Y,Z Vertex 3 {m}
  12.192, 15.24, 32.9184;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 32.9184,               !- X,Y,Z Vertex 1 {m}
  -12.192, -3.048, 32.004,                !- X,Y,Z Vertex 2 {m}
  12.192, -3.048, 32.004,                 !- X,Y,Z Vertex 3 {m}
  12.192, -3.048, 32.9184;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 306,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 343,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 32.9184,               !- X,Y,Z Vertex 1 {m}
  -7.62, 1.524, 32.9184,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 32.9184,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 32.9184;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 348,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 35.6616,                !- X,Y,Z Vertex 1 {m}
  -7.62, 10.668, 35.6616,                 !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 35.6616,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 35.6616;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 36.576,                 !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 35.6616,                !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 35.6616,               !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 36.576;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 36.576,                  !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 35.6616,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 35.6616,                !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 36.576;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 36.576,                 !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 35.6616,                !- X,Y,Z Vertex 2 {m}
  12.192, 15.24, 35.6616,                 !- X,Y,Z Vertex 3 {m}
  12.192, 15.24, 36.576;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 36.576,                !- X,Y,Z Vertex 1 {m}
  -12.192, -3.048, 35.6616,               !- X,Y,Z Vertex 2 {m}
  12.192, -3.048, 35.6616,                !- X,Y,Z Vertex 3 {m}
  12.192, -3.048, 36.576;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 342,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 379,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 36.576,                !- X,Y,Z Vertex 1 {m}
  -7.62, 1.524, 36.576,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 36.576,                  !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 36.576;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 114,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 10.0584,                   !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 10.0584,                !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 10.0584,               !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 10.0584;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 410,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 145,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 10.9728,                !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 10.9728,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 10.9728;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 411,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 150,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 13.716,                    !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 13.716,                 !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 13.716,                !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 13.716;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 412,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 181,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 14.6304,                !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 14.6304,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 14.6304,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 14.6304;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 413,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 186,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 17.3736,                   !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 17.3736,                !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 17.3736,               !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 17.3736;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 414,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 217,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 18.288,                 !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 18.288,                    !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 18.288,                   !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 18.288;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 222,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 21.0312,                   !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 21.0312,                !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 21.0312,               !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 21.0312;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 416,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 253,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 21.9456,                !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 21.9456,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 21.9456,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 21.9456;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 417,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 258,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 24.6888,                   !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 24.6888,                !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 24.6888,               !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 24.6888;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 418,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 289,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 25.6032,                !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 25.6032,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 25.6032,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 25.6032;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 419,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 294,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 28.3464,                   !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 28.3464,                !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 28.3464,               !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 28.3464;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 420,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 325,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 29.2608,                !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 29.2608,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 29.2608,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 29.2608;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 330,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 32.004,                    !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 32.004,                 !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 32.004,                !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 32.004;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 422,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 361,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 32.9184,                !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 32.9184,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 32.9184,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 32.9184;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 423,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 366,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 35.6616,                   !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 35.6616,                !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 35.6616,               !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 35.6616;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 424,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 397,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 36.576,                 !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 36.576,                    !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 36.576,                   !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 36.576;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 426,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 102,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 10.0584,                 !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 10.0584,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 10.0584,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 10.0584;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 427,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 133,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 10.9728,                  !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 10.9728,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 10.9728,                !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 10.9728;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 428,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 138,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 13.716,                  !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 13.716,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 13.716,                  !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 13.716;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 429,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 169,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 14.6304,                  !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 14.6304,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 14.6304,                !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 14.6304;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 430,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 174,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 17.3736,                 !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 17.3736,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 17.3736,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 17.3736;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 431,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 205,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 18.288,                   !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 18.288,                  !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 18.288,                 !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 18.288;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 432,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 210,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 21.0312,                 !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 21.0312,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 21.0312,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 21.0312;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 433,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 241,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 21.9456,                  !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 21.9456,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 21.9456,                !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 21.9456;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 434,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 246,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 24.6888,                 !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 24.6888,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 24.6888,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 24.6888;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 435,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 277,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 25.6032,                  !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 25.6032,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 25.6032,                !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 25.6032;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 436,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 282,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 28.3464,                 !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 28.3464,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 28.3464,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 28.3464;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 437,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 313,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 29.2608,                  !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 29.2608,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 29.2608,                !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 29.2608;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 438,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 318,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 32.004,                  !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 32.004,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 32.004,                  !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 32.004;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 439,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 349,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 32.9184,                  !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 32.9184,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 32.9184,                !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 32.9184;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 440,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 354,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 35.6616,                 !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 35.6616,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 35.6616,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 35.6616;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 441,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 385,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 36.576,                   !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 36.576,                  !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 36.576,                 !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 36.576;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 443,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 120,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 10.0584,                  !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 10.0584,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 10.0584,                  !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 10.0584;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 444,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 151,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 10.9728,                   !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 10.9728,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 10.9728;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 108,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 10.0584,                 !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 10.0584,                !- X,Y,Z Vertex 2 {m}
  7.62, 1.524, 10.0584,                   !- X,Y,Z Vertex 3 {m}
  7.62, 10.668, 10.0584;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 446,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 139,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 10.9728,                !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 10.9728,                 !- X,Y,Z Vertex 2 {m}
  7.62, 10.668, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  7.62, 1.524, 10.9728;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 447,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 156,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 13.716,                   !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 13.716,                    !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 13.716,                   !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 13.716;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 448,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 187,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 14.6304,                   !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 14.6304,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 14.6304,                 !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 14.6304;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 449,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 144,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 13.716,                  !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 13.716,                 !- X,Y,Z Vertex 2 {m}
  7.62, 1.524, 13.716,                    !- X,Y,Z Vertex 3 {m}
  7.62, 10.668, 13.716;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 450,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 175,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 14.6304,                !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 14.6304,                 !- X,Y,Z Vertex 2 {m}
  7.62, 10.668, 14.6304,                  !- X,Y,Z Vertex 3 {m}
  7.62, 1.524, 14.6304;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 451,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 192,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 17.3736,                  !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 17.3736,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 17.3736,                  !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 17.3736;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 452,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 223,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 18.288,                    !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 18.288,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 18.288,                  !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 18.288;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 453,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 180,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 17.3736,                 !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 17.3736,                !- X,Y,Z Vertex 2 {m}
  7.62, 1.524, 17.3736,                   !- X,Y,Z Vertex 3 {m}
  7.62, 10.668, 17.3736;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 454,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 211,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 18.288,                 !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 18.288,                  !- X,Y,Z Vertex 2 {m}
  7.62, 10.668, 18.288,                   !- X,Y,Z Vertex 3 {m}
  7.62, 1.524, 18.288;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 455,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 228,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 21.0312,                  !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 21.0312,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 21.0312,                  !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 21.0312;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 456,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 259,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 21.9456,                   !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 21.9456,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 21.9456,                 !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 21.9456;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 457,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 216,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 21.0312,                 !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 21.0312,                !- X,Y,Z Vertex 2 {m}
  7.62, 1.524, 21.0312,                   !- X,Y,Z Vertex 3 {m}
  7.62, 10.668, 21.0312;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 458,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 247,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 21.9456,                !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 21.9456,                 !- X,Y,Z Vertex 2 {m}
  7.62, 10.668, 21.9456,                  !- X,Y,Z Vertex 3 {m}
  7.62, 1.524, 21.9456;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 459,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 264,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 24.6888,                  !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 24.6888,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 24.6888,                  !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 24.6888;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 460,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 295,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 25.6032,                   !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 25.6032,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 25.6032,                 !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 25.6032;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 461,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 252,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 24.6888,                 !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 24.6888,                !- X,Y,Z Vertex 2 {m}
  7.62, 1.524, 24.6888,                   !- X,Y,Z Vertex 3 {m}
  7.62, 10.668, 24.6888;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 462,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 283,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 25.6032,                !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 25.6032,                 !- X,Y,Z Vertex 2 {m}
  7.62, 10.668, 25.6032,                  !- X,Y,Z Vertex 3 {m}
  7.62, 1.524, 25.6032;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 463,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 300,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 28.3464,                  !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 28.3464,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 28.3464,                  !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 28.3464;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 464,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 331,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 29.2608,                   !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 29.2608,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 29.2608,                 !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 29.2608;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 465,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 288,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 28.3464,                 !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 28.3464,                !- X,Y,Z Vertex 2 {m}
  7.62, 1.524, 28.3464,                   !- X,Y,Z Vertex 3 {m}
  7.62, 10.668, 28.3464;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 466,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 319,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 29.2608,                !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 29.2608,                 !- X,Y,Z Vertex 2 {m}
  7.62, 10.668, 29.2608,                  !- X,Y,Z Vertex 3 {m}
  7.62, 1.524, 29.2608;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 467,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 336,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 32.004,                   !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 32.004,                    !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 32.004,                   !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 32.004;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 468,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 367,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 32.9184,                   !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 32.9184,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 32.9184,                 !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 32.9184;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 469,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 324,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 32.004,                  !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 32.004,                 !- X,Y,Z Vertex 2 {m}
  7.62, 1.524, 32.004,                    !- X,Y,Z Vertex 3 {m}
  7.62, 10.668, 32.004;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 470,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 355,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 32.9184,                !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 32.9184,                 !- X,Y,Z Vertex 2 {m}
  7.62, 10.668, 32.9184,                  !- X,Y,Z Vertex 3 {m}
  7.62, 1.524, 32.9184;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 471,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 372,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 35.6616,                  !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 35.6616,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 35.6616,                  !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 35.6616;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 472,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 403,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 36.576,                    !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 36.576,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 36.576,                  !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 36.576;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 473,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 360,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 35.6616,                 !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 35.6616,                !- X,Y,Z Vertex 2 {m}
  7.62, 1.524, 35.6616,                   !- X,Y,Z Vertex 3 {m}
  7.62, 10.668, 35.6616;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 474,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 391,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 36.576,                 !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 36.576,                  !- X,Y,Z Vertex 2 {m}
  7.62, 10.668, 36.576,                   !- X,Y,Z Vertex 3 {m}
  7.62, 1.524, 36.576;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 96,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 10.0584,                !- X,Y,Z Vertex 1 {m}
  -7.62, 10.668, 10.0584,                 !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 10.0584,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 10.0584;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 10.9728,                !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 10.0584,                !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 10.0584,               !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 10.9728;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 10.9728,                 !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 10.0584,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 10.0584,                !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 10.9728;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 10.9728,                !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 10.0584,                !- X,Y,Z Vertex 2 {m}
  12.192, 15.24, 10.0584,                 !- X,Y,Z Vertex 3 {m}
  12.192, 15.24, 10.9728;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 10.9728,               !- X,Y,Z Vertex 1 {m}
  -12.192, -3.048, 10.0584,               !- X,Y,Z Vertex 2 {m}
  12.192, -3.048, 10.0584,                !- X,Y,Z Vertex 3 {m}
  12.192, -3.048, 10.9728;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Mid_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 127,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 10.9728,               !- X,Y,Z Vertex 1 {m}
  -7.62, 1.524, 10.9728,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 10.9728;                !- X,Y,Z Vertex 4 {m}

Zone,
  PNNL_TSPR_Office_Top_Plenum,            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Top_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 48,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 6.4008,                 !- X,Y,Z Vertex 1 {m}
  -7.62, 10.668, 6.4008,                  !- X,Y,Z Vertex 2 {m}
  -7.62, -22.86, 6.4008,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -27.432, 6.4008;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Top_Plenum,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 6.4008,                 !- X,Y,Z Vertex 2 {m}
  -12.192, -27.432, 6.4008,               !- X,Y,Z Vertex 3 {m}
  -12.192, -27.432, 7.3152;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Top_Plenum,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 6.4008,                  !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 6.4008,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Top_Plenum,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -27.432, 7.3152,                !- X,Y,Z Vertex 1 {m}
  12.192, -27.432, 6.4008,                !- X,Y,Z Vertex 2 {m}
  12.192, 15.24, 6.4008,                  !- X,Y,Z Vertex 3 {m}
  12.192, 15.24, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Top_Plenum,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -27.432, 7.3152,               !- X,Y,Z Vertex 1 {m}
  -12.192, -27.432, 6.4008,               !- X,Y,Z Vertex 2 {m}
  12.192, -27.432, 6.4008,                !- X,Y,Z Vertex 3 {m}
  12.192, -27.432, 7.3152;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Top_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 91,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 7.3152,                !- X,Y,Z Vertex 1 {m}
  -7.62, 1.524, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 7.3152;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 477,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Top_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 109,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 7.3152,                    !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 7.3152;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 478,                            !- Name
  Roof,                                   !- Surface Type
  IEAD_Metal_Deck,                        !- Construction Name
  PNNL_TSPR_Office_Top_Plenum,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -27.432, 7.3152,                !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 7.3152,                !- X,Y,Z Vertex 3 {m}
  -12.192, -27.432, 7.3152;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 479,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Top_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 97,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 7.3152;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 480,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Top_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 115,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 7.3152,                    !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 7.3152;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 481,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  PNNL_TSPR_Office_Top_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 103,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  7.62, 10.668, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  7.62, 1.524, 7.3152;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Top_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 66,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -22.86, 6.4008,                   !- X,Y,Z Vertex 1 {m}
  12.192, -27.432, 6.4008,                !- X,Y,Z Vertex 2 {m}
  -12.192, -27.432, 6.4008,               !- X,Y,Z Vertex 3 {m}
  -7.62, -22.86, 6.4008;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Top_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 54,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 6.4008,                  !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 6.4008,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 6.4008,                  !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 6.4008;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Top_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 72,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 6.4008,                   !- X,Y,Z Vertex 1 {m}
  7.62, -22.86, 6.4008,                   !- X,Y,Z Vertex 2 {m}
  -7.62, -22.86, 6.4008,                  !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 6.4008;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Top_Plenum,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 6.4008,                  !- X,Y,Z Vertex 1 {m}
  12.192, -27.432, 6.4008,                !- X,Y,Z Vertex 2 {m}
  7.62, -22.86, 6.4008,                   !- X,Y,Z Vertex 3 {m}
  7.62, 10.668, 6.4008;                   !- X,Y,Z Vertex 4 {m}

Zone,
  PNNL_TSPR_Office_Top_Plenum 2,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Top_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 384,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 39.3192,                !- X,Y,Z Vertex 1 {m}
  -7.62, 10.668, 39.3192,                 !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 39.3192,                  !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 39.3192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Top_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 40.2336,                !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 39.3192,                !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 39.3192,               !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 40.2336;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Top_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 40.2336,                 !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 39.3192,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 39.3192,                !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 40.2336;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Top_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 40.2336,                !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 39.3192,                !- X,Y,Z Vertex 2 {m}
  12.192, 15.24, 39.3192,                 !- X,Y,Z Vertex 3 {m}
  12.192, 15.24, 40.2336;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  Siding_Steel_Frame_Wall,                !- Construction Name
  PNNL_TSPR_Office_Top_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -3.048, 40.2336,               !- X,Y,Z Vertex 1 {m}
  -12.192, -3.048, 39.3192,               !- X,Y,Z Vertex 2 {m}
  12.192, -3.048, 39.3192,                !- X,Y,Z Vertex 3 {m}
  12.192, -3.048, 40.2336;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 378,                            !- Name
  Roof,                                   !- Surface Type
  IEAD_Metal_Deck,                        !- Construction Name
  PNNL_TSPR_Office_Top_Plenum 2,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -3.048, 40.2336,                !- X,Y,Z Vertex 1 {m}
  12.192, 15.24, 40.2336,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 40.2336,                !- X,Y,Z Vertex 3 {m}
  -12.192, -3.048, 40.2336;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 425,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Top_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 402,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.524, 39.3192,                   !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 39.3192,                !- X,Y,Z Vertex 2 {m}
  -12.192, -3.048, 39.3192,               !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 39.3192;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 442,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Top_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 390,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 39.3192,                 !- X,Y,Z Vertex 1 {m}
  7.62, 10.668, 39.3192,                  !- X,Y,Z Vertex 2 {m}
  -7.62, 10.668, 39.3192,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 39.3192;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 475,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Top_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 408,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 10.668, 39.3192,                  !- X,Y,Z Vertex 1 {m}
  7.62, 1.524, 39.3192,                   !- X,Y,Z Vertex 2 {m}
  -7.62, 1.524, 39.3192,                  !- X,Y,Z Vertex 3 {m}
  -7.62, 10.668, 39.3192;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 476,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  PNNL_TSPR_Office_Top_Plenum 2,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 396,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 15.24, 39.3192,                 !- X,Y,Z Vertex 1 {m}
  12.192, -3.048, 39.3192,                !- X,Y,Z Vertex 2 {m}
  7.62, 1.524, 39.3192,                   !- X,Y,Z Vertex 3 {m}
  7.62, 10.668, 39.3192;                  !- X,Y,Z Vertex 4 {m}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2009,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2009,                                   !- End Year
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD Roof Insulation,                   !- Name
  MediumRough,                            !- Roughness
  0.316696373180461,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame Wall Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.148554253465291,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Glazing Layer,                          !- Name
  1.70347896769017,                       !- U-Factor {W/m2-K}
  0.4171,                                 !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Glazing Layer 1,                        !- Name
  1.70347896769017,                       !- U-Factor {W/m2-K}
  0.51,                                   !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

Construction,
  fenestration_1.7034789676901698_0.4171_0.7, !- Name
  Glazing Layer;                          !- Layer 1

Construction,
  fenestration_1.7034789676901698_0.51_0.7, !- Name
  Glazing Layer 1;                        !- Layer 1

Construction,
  IEAD_Metal_Deck,                        !- Name
  Roof Membrane,                          !- Layer 1
  IEAD Roof Insulation,                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  INT-FLOOR-TOPSIDE,                      !- Name
  1/2IN Gypsum,                           !- Layer 1
  4IN CONCRETE HW,                        !- Layer 2
  CP02 CARPET PAD;                        !- Layer 3

Construction,
  INT-FLOOR-UNDERSIDE,                    !- Name
  CP02 CARPET PAD,                        !- Layer 1
  4IN CONCRETE HW,                        !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  Siding_Steel_Frame_Wall,                !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame Wall Insulation,            !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  Standard_Int-Wall,                      !- Name
  1/2IN Gypsum,                           !- Layer 1
  1/2IN Gypsum;                           !- Layer 2

Construction:FfactorGroundFloor,
  Construction Ffactor Ground Floor 1,    !- Name
  0.93474,                                !- F-Factor {W/m-K}
  1,                                      !- Area {m2}
  1;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Construction Ffactor Ground Floor 2,    !- Name
  0.93474,                                !- F-Factor {W/m-K}
  174.1932,                               !- Area {m2}
  42.672;                                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Construction Ffactor Ground Floor 3,    !- Name
  0.93474,                                !- F-Factor {W/m-K}
  90.580464,                              !- Area {m2}
  24.384;                                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Construction Ffactor Ground Floor 4,    !- Name
  0.93474,                                !- F-Factor {W/m-K}
  510.96672,                              !- Area {m2}
  0;                                      !- PerimeterExposed {m}

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Compact,
  Economizer Efficiency Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.9;                                    !- Field 4

Schedule:Compact,
  Tower-Loop-Temperature-Schedule,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21.1;                                   !- Field 4

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  PNNL_TSPR_Office_Activity_Schedule_Saturday, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  132,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  132,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  132,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  132,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  132,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  132,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  132,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  132,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  132,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  132,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  132,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  132,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  132,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  132,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  132,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  132,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  132,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  132,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  132,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  132,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  132,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  132,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  132,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  132;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Activity_Schedule_Summer_Design_Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  132,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  132,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  132,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  132,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  132,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  132,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  132,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  132,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  132,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  132,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  132,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  132,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  132,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  132,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  132,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  132,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  132,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  132,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  132,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  132,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  132,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  132,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  132,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  132;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Activity_Schedule_Sunday, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  132,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  132,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  132,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  132,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  132,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  132,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  132,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  132,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  132,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  132,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  132,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  132,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  132,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  132,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  132,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  132,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  132,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  132,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  132,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  132,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  132,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  132,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  132,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  132;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Activity_Schedule_Week_Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  132,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  132,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  132,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  132,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  132,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  132,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  132,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  132,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  132,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  132,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  132,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  132,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  132,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  132,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  132,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  132,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  132,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  132,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  132,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  132,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  132,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  132,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  132,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  132;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Activity_Schedule_Winter_Design_Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  132,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  132,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  132,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  132,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  132,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  132,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  132,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  132,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  132,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  132,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  132,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  132,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  132,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  132,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  132,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  132,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  132,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  132,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  132,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  132,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  132,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  132,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  132,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  132;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Elevator_Schedule_Saturday, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.09,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.21,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.56,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.66,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.68,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.68,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.69,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.69,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.66,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.58,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.47,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.43,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.43,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Elevator_Schedule_Summer_Design_Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  PNNL_TSPR_Office_Elevator_Schedule_Sunday, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.11,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.37,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.37,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.39,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.41,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.38,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.34,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.03,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Elevator_Schedule_Week_Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.12,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.22,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.64,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.74,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.68,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.68,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.71,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.72,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.72,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.68,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.68,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.58,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.54,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Elevator_Schedule_Winter_Design_Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  PNNL_TSPR_Office_Hvac_Schedule_Saturday 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Hvac_Schedule_Summer_Design_Day 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Hvac_Schedule_Sunday 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Hvac_Schedule_Winter_Design_Day 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Infiltration_Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Infiltration_Schedule_Summer_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Infiltration_Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Infiltration_Schedule_Week_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Infiltration_Schedule_Winter_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.35,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Summer_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.3,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.4,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.4,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.4,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.4,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.4,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.4;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Winter_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.13,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.07,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.07,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Summer_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Winter_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.13,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.07,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.07,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Secondary CHW Temp Default,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Week:Daily,
  AirLoop air_handlers-2963_Sched_Ruleset Week Rule - Jan1-Jan3, !- Name
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1, !- Sunday Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1, !- Monday Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1, !- Tuesday Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1, !- Wednesday Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1, !- Thursday Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1, !- Friday Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Saturday 1, !- Saturday Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1, !- Holiday Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Summer_Design_Day 1, !- SummerDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Winter_Design_Day 1, !- WinterDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1, !- CustomDay1 Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  AirLoop air_handlers-2963_Sched_Ruleset Week Rule - Jan4-Dec31, !- Name
  PNNL_TSPR_Office_Hvac_Schedule_Sunday 1, !- Sunday Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1, !- Monday Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1, !- Tuesday Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1, !- Wednesday Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1, !- Thursday Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1, !- Friday Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Saturday 1, !- Saturday Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1, !- Holiday Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Summer_Design_Day 1, !- SummerDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Winter_Design_Day 1, !- WinterDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1, !- CustomDay1 Schedule:Day Name
  PNNL_TSPR_Office_Hvac_Schedule_Week_Day 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AirLoop air_handlers-2963_Sched_Ruleset, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  AirLoop air_handlers-2963_Sched_Ruleset Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  AirLoop air_handlers-2963_Sched_Ruleset Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  PNNL_TSPR_Office_Activity_Schedule Week Rule - Jan1-Jan3, !- Name
  PNNL_TSPR_Office_Activity_Schedule_Week_Day, !- Sunday Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_TSPR_Office_Activity_Schedule Week Rule - Jan4-Dec31, !- Name
  PNNL_TSPR_Office_Activity_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_TSPR_Office_Activity_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_TSPR_Office_Activity_Schedule,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  PNNL_TSPR_Office_Activity_Schedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PNNL_TSPR_Office_Activity_Schedule Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  PNNL_TSPR_Office_Elevator_Schedule Week Rule - Jan1-Jan3, !- Name
  PNNL_TSPR_Office_Elevator_Schedule_Week_Day, !- Sunday Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_TSPR_Office_Elevator_Schedule Week Rule - Jan4-Dec31, !- Name
  PNNL_TSPR_Office_Elevator_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_TSPR_Office_Elevator_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_TSPR_Office_Elevator_Schedule,     !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  PNNL_TSPR_Office_Elevator_Schedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PNNL_TSPR_Office_Elevator_Schedule Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  PNNL_TSPR_Office_Infiltration_Schedule Week Rule - Jan1-Jan3, !- Name
  PNNL_TSPR_Office_Infiltration_Schedule_Week_Day, !- Sunday Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_TSPR_Office_Infiltration_Schedule Week Rule - Jan4-Dec31, !- Name
  PNNL_TSPR_Office_Infiltration_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_TSPR_Office_Infiltration_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_TSPR_Office_Infiltration_Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  PNNL_TSPR_Office_Infiltration_Schedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PNNL_TSPR_Office_Infiltration_Schedule Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  PNNL_TSPR_Office_Plug_And_Process_Schedule Week Rule - Jan1-Jan3, !- Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day, !- Sunday Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_TSPR_Office_Plug_And_Process_Schedule Week Rule - Jan4-Dec31, !- Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_TSPR_Office_Plug_And_Process_Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PNNL_TSPR_Office_Plug_And_Process_Schedule Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  PNNL_TSPR_Office_Service_Water_Heating_Schedule Week Rule - Jan1-Jan3, !- Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day, !- Sunday Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PNNL_TSPR_Office_Service_Water_Heating_Schedule Week Rule - Jan4-Dec31, !- Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_TSPR_Office_Service_Water_Heating_Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  PNNL_TSPR_Office_Service_Water_Heating_Schedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PNNL_TSPR_Office_Service_Water_Heating_Schedule Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Secondary CHW Temp - 44F Week Rule - Jan1-Dec31, !- Name
  Secondary CHW Temp Default,             !- Sunday Schedule:Day Name
  Secondary CHW Temp Default,             !- Monday Schedule:Day Name
  Secondary CHW Temp Default,             !- Tuesday Schedule:Day Name
  Secondary CHW Temp Default,             !- Wednesday Schedule:Day Name
  Secondary CHW Temp Default,             !- Thursday Schedule:Day Name
  Secondary CHW Temp Default,             !- Friday Schedule:Day Name
  Secondary CHW Temp Default,             !- Saturday Schedule:Day Name
  Secondary CHW Temp Default,             !- Holiday Schedule:Day Name
  Secondary CHW Temp Default,             !- SummerDesignDay Schedule:Day Name
  Secondary CHW Temp Default,             !- WinterDesignDay Schedule:Day Name
  Secondary CHW Temp Default,             !- CustomDay1 Schedule:Day Name
  Secondary CHW Temp Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Secondary CHW Temp - 44F,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Secondary CHW Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  AirLoop air_handlers-2963,              !- Name
  AirLoop air_handlers-2963 Controllers,  !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-2963 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 84,                                !- Supply Side Inlet Node Name
  Node 87,                                !- Demand Side Outlet Node Name
  AirLoop air_handlers-2963 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-2963 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-2963 Supply Outlet Nodes, !- Name
  Node 85;                                !- Node Name 1

NodeList,
  AirLoop air_handlers-2963 Demand Inlet Nodes, !- Name
  Node 86;                                !- Node Name 1

Sizing:System,
  AirLoop air_handlers-2963,              !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.2,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  AirLoop air_handlers-2963 Controllers,  !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 1;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 94,                                !- Sensor Node Name
  Node 75,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always_On,                              !- Applicability Schedule Name
  AirLoop air_handlers-2963_Sched_Ruleset, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  0.2,                                    !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  AirLoop air_handlers-2963 Supply Branches, !- Name
  AirLoop air_handlers-2963 Main Branch;  !- Branch Name 1

Branch,
  AirLoop air_handlers-2963 Main Branch,  !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  OA_System-AirLoop air_handlers-2963,    !- Component Name 1
  Node 84,                                !- Component Inlet Node Name 1
  Node 91,                                !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  Coil Cooling Water 1,                   !- Component Name 2
  Node 91,                                !- Component Inlet Node Name 2
  Node 94,                                !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  Coil Heating Electric 1,                !- Component Name 3
  Node 94,                                !- Component Inlet Node Name 3
  Node 92,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  AirLoop air_handlers-2963_Fan_103484382.9cfm, !- Component Name 4
  Node 92,                                !- Component Inlet Node Name 4
  Node 85;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  OA_System-AirLoop air_handlers-2963,    !- Name
  OA_System-AirLoop air_handlers-2963 Controller List, !- Controller List Name
  OA_System-AirLoop air_handlers-2963 Equipment List, !- Outdoor Air Equipment List Name
  OA_System-AirLoop air_handlers-2963 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  OA_System-AirLoop air_handlers-2963 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller_OA-AirLoop air_handlers-2963; !- Controller Name 1

Controller:OutdoorAir,
  Controller_OA-AirLoop air_handlers-2963, !- Name
  Node 97,                                !- Relief Air Outlet Node Name
  Node 84,                                !- Return Air Node Name
  Node 91,                                !- Mixed Air Node Name
  Node 89,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  PNNL_TSPR_Office_Occupancy_Schedule,    !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  Economizer Efficiency Schedule,         !- Maximum Fraction of Outdoor Air Schedule Name
  Controller_MV-AirLoop air_handlers-2963, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  OA_System-AirLoop air_handlers-2963 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  OA_System-AirLoop air_handlers-2963 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  OA_System-AirLoop air_handlers-2963 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 89;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA_System-AirLoop air_handlers-2963 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  ERV-AirLoop air_handlers-2963,          !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  OA_System-AirLoop air_handlers-2963 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  OA_System-AirLoop air_handlers-2963 Outdoor Air Mixer, !- Name
  Node 91,                                !- Mixed Air Node Name
  Node 96,                                !- Outdoor Air Stream Node Name
  Node 97,                                !- Relief Air Stream Node Name
  Node 84;                                !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  ERV-AirLoop air_handlers-2963,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 89,                                !- Supply Air Inlet Node Name
  Node 96,                                !- Supply Air Outlet Node Name
  Node 97,                                !- Exhaust Air Inlet Node Name
  Node 90,                                !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 4,           !- Name
  Temperature,                            !- Control Variable
  Node 85,                                !- Reference Setpoint Node Name
  Node 92,                                !- Fan Inlet Node Name
  Node 85,                                !- Fan Outlet Node Name
  Node 96;                                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 1,           !- Name
  Temperature,                            !- Control Variable
  Node 85,                                !- Reference Setpoint Node Name
  Node 92,                                !- Fan Inlet Node Name
  Node 85,                                !- Fan Outlet Node Name
  Node 91;                                !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  Coil Cooling Water 1,                   !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 75,                                !- Water Inlet Node Name
  Node 93,                                !- Water Outlet Node Name
  Node 91,                                !- Air Inlet Node Name
  Node 94,                                !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 2,           !- Name
  Temperature,                            !- Control Variable
  Node 85,                                !- Reference Setpoint Node Name
  Node 92,                                !- Fan Inlet Node Name
  Node 85,                                !- Fan Outlet Node Name
  Node 94;                                !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Coil Heating Electric 1,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 94,                                !- Air Inlet Node Name
  Node 92,                                !- Air Outlet Node Name
  Node 92;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 3,           !- Name
  Temperature,                            !- Control Variable
  Node 85,                                !- Reference Setpoint Node Name
  Node 92,                                !- Fan Inlet Node Name
  Node 85,                                !- Fan Outlet Node Name
  Node 92;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  AirLoop air_handlers-2963_Fan_103484382.9cfm, !- Name
  AirLoop air_handlers-2963_Sched_Ruleset, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  1158.80795059914,                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 92,                                !- Air Inlet Node Name
  Node 85,                                !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Warmest,
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  AirLoop air_handlers-2963,              !- HVAC Air Loop Name
  12.8,                                   !- Minimum Setpoint Temperature {C}
  15.6,                                   !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  Node 85;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-2963 Node 86 Supply Path, !- Name
  Node 86,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 86,                                !- Inlet Node Name
  Node 98,                                !- Outlet Node Name 1
  Node 101,                               !- Outlet Node Name 2
  Node 104,                               !- Outlet Node Name 3
  Node 107,                               !- Outlet Node Name 4
  Node 110,                               !- Outlet Node Name 5
  Node 113,                               !- Outlet Node Name 6
  Node 116,                               !- Outlet Node Name 7
  Node 119,                               !- Outlet Node Name 8
  Node 122,                               !- Outlet Node Name 9
  Node 125,                               !- Outlet Node Name 10
  Node 130,                               !- Outlet Node Name 11
  Node 133,                               !- Outlet Node Name 12
  Node 136,                               !- Outlet Node Name 13
  Node 139,                               !- Outlet Node Name 14
  Node 142,                               !- Outlet Node Name 15
  Node 145,                               !- Outlet Node Name 16
  Node 148,                               !- Outlet Node Name 17
  Node 151,                               !- Outlet Node Name 18
  Node 154,                               !- Outlet Node Name 19
  Node 157,                               !- Outlet Node Name 20
  Node 160,                               !- Outlet Node Name 21
  Node 163,                               !- Outlet Node Name 22
  Node 166,                               !- Outlet Node Name 23
  Node 169,                               !- Outlet Node Name 24
  Node 172,                               !- Outlet Node Name 25
  Node 175,                               !- Outlet Node Name 26
  Node 178,                               !- Outlet Node Name 27
  Node 181,                               !- Outlet Node Name 28
  Node 184,                               !- Outlet Node Name 29
  Node 187,                               !- Outlet Node Name 30
  Node 190,                               !- Outlet Node Name 31
  Node 193,                               !- Outlet Node Name 32
  Node 196,                               !- Outlet Node Name 33
  Node 199,                               !- Outlet Node Name 34
  Node 202,                               !- Outlet Node Name 35
  Node 205,                               !- Outlet Node Name 36
  Node 208,                               !- Outlet Node Name 37
  Node 211,                               !- Outlet Node Name 38
  Node 214,                               !- Outlet Node Name 39
  Node 217,                               !- Outlet Node Name 40
  Node 220,                               !- Outlet Node Name 41
  Node 223,                               !- Outlet Node Name 42
  Node 226,                               !- Outlet Node Name 43
  Node 229,                               !- Outlet Node Name 44
  Node 232,                               !- Outlet Node Name 45
  Node 235,                               !- Outlet Node Name 46
  Node 238,                               !- Outlet Node Name 47
  Node 241,                               !- Outlet Node Name 48
  Node 244,                               !- Outlet Node Name 49
  Node 247,                               !- Outlet Node Name 50
  Node 250,                               !- Outlet Node Name 51
  Node 253,                               !- Outlet Node Name 52
  Node 256,                               !- Outlet Node Name 53
  Node 259,                               !- Outlet Node Name 54
  Node 262;                               !- Outlet Node Name 55

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-2963 Return Path,  !- Name
  Node 87,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 87,                                !- Outlet Node Name
  Node 95,                                !- Inlet Node Name 1
  Node 100,                               !- Inlet Node Name 2
  Node 103,                               !- Inlet Node Name 3
  Node 106,                               !- Inlet Node Name 4
  Node 109,                               !- Inlet Node Name 5
  Node 112,                               !- Inlet Node Name 6
  Node 115,                               !- Inlet Node Name 7
  Node 118,                               !- Inlet Node Name 8
  Node 121,                               !- Inlet Node Name 9
  Node 124,                               !- Inlet Node Name 10
  Node 129,                               !- Inlet Node Name 11
  Node 132,                               !- Inlet Node Name 12
  Node 135,                               !- Inlet Node Name 13
  Node 138,                               !- Inlet Node Name 14
  Node 141,                               !- Inlet Node Name 15
  Node 144,                               !- Inlet Node Name 16
  Node 147,                               !- Inlet Node Name 17
  Node 150,                               !- Inlet Node Name 18
  Node 153,                               !- Inlet Node Name 19
  Node 156,                               !- Inlet Node Name 20
  Node 159,                               !- Inlet Node Name 21
  Node 162,                               !- Inlet Node Name 22
  Node 165,                               !- Inlet Node Name 23
  Node 168,                               !- Inlet Node Name 24
  Node 171,                               !- Inlet Node Name 25
  Node 174,                               !- Inlet Node Name 26
  Node 177,                               !- Inlet Node Name 27
  Node 180,                               !- Inlet Node Name 28
  Node 183,                               !- Inlet Node Name 29
  Node 186,                               !- Inlet Node Name 30
  Node 189,                               !- Inlet Node Name 31
  Node 192,                               !- Inlet Node Name 32
  Node 195,                               !- Inlet Node Name 33
  Node 198,                               !- Inlet Node Name 34
  Node 201,                               !- Inlet Node Name 35
  Node 204,                               !- Inlet Node Name 36
  Node 207,                               !- Inlet Node Name 37
  Node 210,                               !- Inlet Node Name 38
  Node 213,                               !- Inlet Node Name 39
  Node 216,                               !- Inlet Node Name 40
  Node 219,                               !- Inlet Node Name 41
  Node 222,                               !- Inlet Node Name 42
  Node 225,                               !- Inlet Node Name 43
  Node 228,                               !- Inlet Node Name 44
  Node 231,                               !- Inlet Node Name 45
  Node 234,                               !- Inlet Node Name 46
  Node 237,                               !- Inlet Node Name 47
  Node 240,                               !- Inlet Node Name 48
  Node 243,                               !- Inlet Node Name 49
  Node 246,                               !- Inlet Node Name 50
  Node 249,                               !- Inlet Node Name 51
  Node 252,                               !- Inlet Node Name 52
  Node 255,                               !- Inlet Node Name 53
  Node 258,                               !- Inlet Node Name 54
  Node 261;                               !- Inlet Node Name 55

PlantLoop,
  Chiller plant plant_loops-1903,         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chiller plant plant_loops-1903 Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 71,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 70,                                !- Plant Side Inlet Node Name
  Node 71,                                !- Plant Side Outlet Node Name
  Chiller plant plant_loops-1903 Supply Branches, !- Plant Side Branch List Name
  Chiller plant plant_loops-1903 Supply Connector List, !- Plant Side Connector List Name
  Node 73,                                !- Demand Side Inlet Node Name
  Node 74,                                !- Demand Side Outlet Node Name
  Chiller plant plant_loops-1903 Demand Branches, !- Demand Side Branch List Name
  Chiller plant plant_loops-1903 Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  CommonPipe;                             !- Common Pipe Simulation

Sizing:Plant,
  Chiller plant plant_loops-1903,         !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.67,                                   !- Design Loop Exit Temperature {C}
  5.6,                                    !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chiller plant plant_loops-1903 Supply Branches, !- Name
  Chiller plant plant_loops-1903 Supply Inlet Branch, !- Branch Name 1
  Chiller plant plant_loops-1903 Supply Branch 1, !- Branch Name 2
  Chiller plant plant_loops-1903 Supply Branch 2, !- Branch Name 3
  Chiller plant plant_loops-1903 Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chiller plant plant_loops-1903 Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chiller plant plant_loops-1903 Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chiller plant plant_loops-1903 Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Chiller plant plant_loops-1903 Supply Splitter, !- Name
  Chiller plant plant_loops-1903 Supply Inlet Branch, !- Inlet Branch Name
  Chiller plant plant_loops-1903 Supply Branch 1, !- Outlet Branch Name 1
  Chiller plant plant_loops-1903 Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Chiller plant plant_loops-1903 Supply Mixer, !- Name
  Chiller plant plant_loops-1903 Supply Outlet Branch, !- Outlet Branch Name
  Chiller plant plant_loops-1903 Supply Branch 1, !- Inlet Branch Name 1
  Chiller plant plant_loops-1903 Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Chiller plant plant_loops-1903 Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Cooling: Pump for Chiller,              !- Component Name 1
  Node 70,                                !- Component Inlet Node Name 1
  Node 76;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Cooling: Pump for Chiller,              !- Name
  Node 70,                                !- Inlet Node Name
  Node 76,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  35643.660237555,                        !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chiller plant plant_loops-1903 Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller for plant plant_loops-1903,     !- Component Name 1
  Node 72,                                !- Component Inlet Node Name 1
  Node 78;                                !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  Chiller for plant plant_loops-1903,     !- Name
  Autosize,                               !- Reference Capacity {W}
  5.1721,                                 !- Reference COP {W/W}
  6.67,                                   !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  Curve Biquadratic 1,                    !- Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 2,                    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  Curve Quadratic 1,                      !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.1,                                    !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.2,                                    !- Minimum Unloading Ratio
  Node 72,                                !- Chilled Water Inlet Node Name
  Node 78,                                !- Chilled Water Outlet Node Name
  Node 79,                                !- Condenser Inlet Node Name
  Node 80,                                !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Chiller plant plant_loops-1903 Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Node 81,                                !- Component Inlet Node Name 1
  Node 82;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Node 81,                                !- Inlet Node Name
  Node 82;                                !- Outlet Node Name

Branch,
  Chiller plant plant_loops-1903 Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Node 83,                                !- Component Inlet Node Name 1
  Node 71;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Node 83,                                !- Inlet Node Name
  Node 71;                                !- Outlet Node Name

SetpointManager:OutdoorAirReset,
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  12.22,                                  !- Setpoint at Outdoor Low Temperature {C}
  15.67,                                  !- Outdoor Low Temperature {C}
  6.67,                                   !- Setpoint at Outdoor High Temperature {C}
  26.67,                                  !- Outdoor High Temperature {C}
  Node 71;                                !- Setpoint Node or NodeList Name

BranchList,
  Chiller plant plant_loops-1903 Demand Branches, !- Name
  Chiller plant plant_loops-1903 Demand Inlet Branch, !- Branch Name 1
  Chiller plant plant_loops-1903 Demand Branch 1, !- Branch Name 2
  Chiller plant plant_loops-1903 Demand Bypass Branch, !- Branch Name 3
  Chiller plant plant_loops-1903 Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Chiller plant plant_loops-1903 Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chiller plant plant_loops-1903 Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chiller plant plant_loops-1903 Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Chiller plant plant_loops-1903 Demand Splitter, !- Name
  Chiller plant plant_loops-1903 Demand Inlet Branch, !- Inlet Branch Name
  Chiller plant plant_loops-1903 Demand Branch 1, !- Outlet Branch Name 1
  Chiller plant plant_loops-1903 Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Chiller plant plant_loops-1903 Demand Mixer, !- Name
  Chiller plant plant_loops-1903 Demand Outlet Branch, !- Outlet Branch Name
  Chiller plant plant_loops-1903 Demand Branch 1, !- Inlet Branch Name 1
  Chiller plant plant_loops-1903 Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Chiller plant plant_loops-1903 Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Cooling: Demand Inlet Pump,             !- Component Name 1
  Node 73,                                !- Component Inlet Node Name 1
  Node 77;                                !- Component Outlet Node Name 1

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  Secondary CHW Temp - 44F,               !- Schedule Name
  Node 73;                                !- Setpoint Node or NodeList Name

Pump:VariableSpeed,
  Cooling: Demand Inlet Pump,             !- Name
  Node 73,                                !- Inlet Node Name
  Node 77,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  120297.353301748,                       !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chiller plant plant_loops-1903 Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 1,                   !- Component Name 1
  Node 75,                                !- Component Inlet Node Name 1
  Node 93;                                !- Component Outlet Node Name 1

Branch,
  Chiller plant plant_loops-1903 Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chiller plant plant_loops-1903 Demand Bypass Pipe, !- Component Name 1
  Chiller plant plant_loops-1903 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chiller plant plant_loops-1903 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chiller plant plant_loops-1903 Demand Bypass Pipe, !- Name
  Chiller plant plant_loops-1903 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chiller plant plant_loops-1903 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chiller plant plant_loops-1903 Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chiller plant plant_loops-1903 Demand Outlet Pipe, !- Component Name 1
  Chiller plant plant_loops-1903 Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 74;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chiller plant plant_loops-1903 Demand Outlet Pipe, !- Name
  Chiller plant plant_loops-1903 Demand Outlet Pipe Node, !- Inlet Node Name
  Node 74;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chiller plant plant_loops-1903 Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chiller plant plant_loops-1903 Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chiller plant plant_loops-1903 Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chiller plant plant_loops-1903 Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chiller plant plant_loops-1903 Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  Chiller for plant plant_loops-1903;     !- Equipment Name 1

PlantLoop,
  Condenser Plant plant_loops-1902,       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Plant plant_loops-1902 Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 57,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 56,                                !- Plant Side Inlet Node Name
  Node 57,                                !- Plant Side Outlet Node Name
  Condenser Plant plant_loops-1902 Supply Branches, !- Plant Side Branch List Name
  Condenser Plant plant_loops-1902 Supply Connector List, !- Plant Side Connector List Name
  Node 59,                                !- Demand Side Inlet Node Name
  Node 60,                                !- Demand Side Outlet Node Name
  Condenser Plant plant_loops-1902 Demand Branches, !- Demand Side Branch List Name
  Condenser Plant plant_loops-1902 Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Condenser Plant plant_loops-1902,       !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature {C}
  5.54,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Condenser Plant plant_loops-1902 Supply Branches, !- Name
  Condenser Plant plant_loops-1902 Supply Inlet Branch, !- Branch Name 1
  Condenser Plant plant_loops-1902 Supply Branch 1, !- Branch Name 2
  Condenser Plant plant_loops-1902 Supply Branch 2, !- Branch Name 3
  Condenser Plant plant_loops-1902 Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Plant plant_loops-1902 Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Plant plant_loops-1902 Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Plant plant_loops-1902 Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Condenser Plant plant_loops-1902 Supply Splitter, !- Name
  Condenser Plant plant_loops-1902 Supply Inlet Branch, !- Inlet Branch Name
  Condenser Plant plant_loops-1902 Supply Branch 1, !- Outlet Branch Name 1
  Condenser Plant plant_loops-1902 Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Plant plant_loops-1902 Supply Mixer, !- Name
  Condenser Plant plant_loops-1902 Supply Outlet Branch, !- Outlet Branch Name
  Condenser Plant plant_loops-1902 Supply Branch 1, !- Inlet Branch Name 1
  Condenser Plant plant_loops-1902 Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Condenser Plant plant_loops-1902 Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Cooling: Pump for Condenser,            !- Component Name 1
  Node 56,                                !- Component Inlet Node Name 1
  Node 63;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Cooling: Pump for Condenser,            !- Name
  Node 56,                                !- Inlet Node Name
  Node 63,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179332.165570198,                       !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Condenser Plant plant_loops-1902 Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,             !- Component Object Type 1
  Cooling Tower Variable Speed 1,         !- Component Name 1
  Node 58,                                !- Component Inlet Node Name 1
  Node 62;                                !- Component Outlet Node Name 1

CoolingTower:VariableSpeed,
  Cooling Tower Variable Speed 1,         !- Name
  Node 58,                                !- Water Inlet Node Name
  Node 62,                                !- Water Outlet Node Name
  YorkCalc,                               !- Model Type
  ,                                       !- Model Coefficient Name
  20,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  3.88888888888889,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  0.0202019139766921,                     !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  3001.36185181452,                       !- Design Fan Power {W}
  TSPR Cooling Tower Fan Power Ratio Function of Air Flow Rate, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.25,                                   !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  2,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  0.5,                                    !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  TSPR Cooling Tower Fan Power Ratio Function of Air Flow Rate, !- Name
  -0.0514,                                !- Coefficient1 Constant
  -0.1724,                                !- Coefficient2 x
  0.3051,                                 !- Coefficient3 x**2
  0.8791,                                 !- Coefficient4 x**3
  0.05,                                   !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

Branch,
  Condenser Plant plant_loops-1902 Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 64,                                !- Component Inlet Node Name 1
  Node 65;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 64,                                !- Inlet Node Name
  Node 65;                                !- Outlet Node Name

Branch,
  Condenser Plant plant_loops-1902 Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 66,                                !- Component Inlet Node Name 1
  Node 57;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 66,                                !- Inlet Node Name
  Node 57;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Cooling Tower Setpoint Manager,         !- Name
  Temperature,                            !- Control Variable
  Tower-Loop-Temperature-Schedule,        !- Schedule Name
  Node 57;                                !- Setpoint Node or NodeList Name

BranchList,
  Condenser Plant plant_loops-1902 Demand Branches, !- Name
  Condenser Plant plant_loops-1902 Demand Inlet Branch, !- Branch Name 1
  Condenser Plant plant_loops-1902 Demand Branch 1, !- Branch Name 2
  Condenser Plant plant_loops-1902 Demand Branch 2, !- Branch Name 3
  Condenser Plant plant_loops-1902 Demand Bypass Branch, !- Branch Name 4
  Condenser Plant plant_loops-1902 Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Plant plant_loops-1902 Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Plant plant_loops-1902 Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Plant plant_loops-1902 Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Condenser Plant plant_loops-1902 Demand Splitter, !- Name
  Condenser Plant plant_loops-1902 Demand Inlet Branch, !- Inlet Branch Name
  Condenser Plant plant_loops-1902 Demand Branch 1, !- Outlet Branch Name 1
  Condenser Plant plant_loops-1902 Demand Branch 2, !- Outlet Branch Name 2
  Condenser Plant plant_loops-1902 Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Plant plant_loops-1902 Demand Mixer, !- Name
  Condenser Plant plant_loops-1902 Demand Outlet Branch, !- Outlet Branch Name
  Condenser Plant plant_loops-1902 Demand Branch 1, !- Inlet Branch Name 1
  Condenser Plant plant_loops-1902 Demand Branch 2, !- Inlet Branch Name 2
  Condenser Plant plant_loops-1902 Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Plant plant_loops-1902 Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Node 59,                                !- Component Inlet Node Name 1
  Node 67;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Node 59,                                !- Inlet Node Name
  Node 67;                                !- Outlet Node Name

Branch,
  Condenser Plant plant_loops-1902 Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Node 61,                                !- Component Inlet Node Name 1
  Node 68;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Node 61,                                !- Inlet Node Name
  Node 68;                                !- Outlet Node Name

Branch,
  Condenser Plant plant_loops-1902 Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller for plant plant_loops-1903,     !- Component Name 1
  Node 79,                                !- Component Inlet Node Name 1
  Node 80;                                !- Component Outlet Node Name 1

Branch,
  Condenser Plant plant_loops-1902 Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Plant plant_loops-1902 Demand Bypass Pipe, !- Component Name 1
  Condenser Plant plant_loops-1902 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Plant plant_loops-1902 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Plant plant_loops-1902 Demand Bypass Pipe, !- Name
  Condenser Plant plant_loops-1902 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Plant plant_loops-1902 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Plant plant_loops-1902 Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Node 69,                                !- Component Inlet Node Name 1
  Node 60;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Node 69,                                !- Inlet Node Name
  Node 60;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Plant plant_loops-1902 Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Plant plant_loops-1902 Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Plant plant_loops-1902 Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Plant plant_loops-1902 Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Plant plant_loops-1902 Cooling Equipment List, !- Name
  CoolingTower:VariableSpeed,             !- Equipment Object Type 1
  Cooling Tower Variable Speed 1;         !- Equipment Name 1

Site:Location,
  Seattle Seattle Tacoma Intl A_WA_USA,   !- Name
  47.47,                                  !- Latitude {deg}
  -122.32,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  122;                                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.69,                                   !- Annual Average Outdoor Air Temperature {C}
  28.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Seattle Seattle Tacoma Intl A Ann Clg .4% Condns DB=>MWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.561;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Seattle Seattle Tacoma Intl A Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -4.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -4.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  PNNL_TSPR_Office_0.00037_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted, !- Name
  blocks-3645_office_1_Core,              !- Zone Name 1
  blocks-3645_office_1_East Perimeter,    !- Zone Name 2
  blocks-3645_office_1_North Perimeter,   !- Zone Name 3
  blocks-3645_office_1_South Perimeter,   !- Zone Name 4
  blocks-3645_office_1_West Perimeter,    !- Zone Name 5
  blocks-3645_office_2_Core,              !- Zone Name 6
  blocks-3645_office_2_East Perimeter,    !- Zone Name 7
  blocks-3645_office_2_North Perimeter,   !- Zone Name 8
  blocks-3645_office_2_South Perimeter,   !- Zone Name 9
  blocks-3645_office_2_West Perimeter,    !- Zone Name 10
  blocks-3645_office_3_Core,              !- Zone Name 11
  blocks-3645_office_3_East Perimeter,    !- Zone Name 12
  blocks-3645_office_3_North Perimeter,   !- Zone Name 13
  blocks-3645_office_3_South Perimeter,   !- Zone Name 14
  blocks-3645_office_3_West Perimeter,    !- Zone Name 15
  blocks-3645_office_4_Core,              !- Zone Name 16
  blocks-3645_office_4_East Perimeter,    !- Zone Name 17
  blocks-3645_office_4_North Perimeter,   !- Zone Name 18
  blocks-3645_office_4_South Perimeter,   !- Zone Name 19
  blocks-3645_office_4_West Perimeter,    !- Zone Name 20
  blocks-3645_office_5_Core,              !- Zone Name 21
  blocks-3645_office_5_East Perimeter,    !- Zone Name 22
  blocks-3645_office_5_North Perimeter,   !- Zone Name 23
  blocks-3645_office_5_South Perimeter,   !- Zone Name 24
  blocks-3645_office_5_West Perimeter,    !- Zone Name 25
  blocks-3645_office_6_Core,              !- Zone Name 26
  blocks-3645_office_6_East Perimeter,    !- Zone Name 27
  blocks-3645_office_6_North Perimeter,   !- Zone Name 28
  blocks-3645_office_6_South Perimeter,   !- Zone Name 29
  blocks-3645_office_6_West Perimeter,    !- Zone Name 30
  blocks-3645_office_7_Core,              !- Zone Name 31
  blocks-3645_office_7_East Perimeter,    !- Zone Name 32
  blocks-3645_office_7_North Perimeter,   !- Zone Name 33
  blocks-3645_office_7_South Perimeter,   !- Zone Name 34
  blocks-3645_office_7_West Perimeter,    !- Zone Name 35
  blocks-3645_office_8_Core,              !- Zone Name 36
  blocks-3645_office_8_East Perimeter,    !- Zone Name 37
  blocks-3645_office_8_North Perimeter,   !- Zone Name 38
  blocks-3645_office_8_South Perimeter,   !- Zone Name 39
  blocks-3645_office_8_West Perimeter,    !- Zone Name 40
  blocks-3645_office_9_Core,              !- Zone Name 41
  blocks-3645_office_9_East Perimeter,    !- Zone Name 42
  blocks-3645_office_9_North Perimeter,   !- Zone Name 43
  blocks-3645_office_9_South Perimeter,   !- Zone Name 44
  blocks-3645_office_9_West Perimeter;    !- Zone Name 45

Lights,
  PNNL_TSPR_Office_Lights 59,             !- Name
  PNNL_TSPR_Office_0.00037_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted, !- Zone or ZoneList Name
  PNNL_TSPR_Office_Lighting_Schedule,     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  PNNL_TSPR_Office_Occupants 4,           !- Name
  PNNL_TSPR_Office_0.00037_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted, !- Zone or ZoneList Name
  PNNL_TSPR_Office_Occupancy_Schedule,    !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  18.580608,                              !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  PNNL_TSPR_Office_Activity_Schedule;     !- Activity Level Schedule Name

ElectricEquipment,
  PNNL_TSPR_Office_Plug_Loads 4,          !- Name
  PNNL_TSPR_Office_0.00037_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted, !- Zone or ZoneList Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  PNNL_TSPR_Office_Infiltration 8,        !- Name
  PNNL_TSPR_Office_0.00037_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted, !- Zone or ZoneList Name
  PNNL_TSPR_Office_Infiltration_Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00022783,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  PNNL_TSPR_Office_0.0004_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted, !- Name
  blocks-3644_office_1_Core,              !- Zone Name 1
  blocks-3644_office_1_East Perimeter,    !- Zone Name 2
  blocks-3644_office_1_North Perimeter,   !- Zone Name 3
  blocks-3644_office_1_South Perimeter,   !- Zone Name 4
  blocks-3644_office_1_West Perimeter,    !- Zone Name 5
  blocks-3644_office_2_Core,              !- Zone Name 6
  blocks-3644_office_2_East Perimeter,    !- Zone Name 7
  blocks-3644_office_2_North Perimeter,   !- Zone Name 8
  blocks-3644_office_2_South Perimeter,   !- Zone Name 9
  blocks-3644_office_2_West Perimeter;    !- Zone Name 10

Lights,
  PNNL_TSPR_Office_Lights 58,             !- Name
  PNNL_TSPR_Office_0.0004_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted, !- Zone or ZoneList Name
  PNNL_TSPR_Office_Lighting_Schedule,     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  PNNL_TSPR_Office_Occupants 3,           !- Name
  PNNL_TSPR_Office_0.0004_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted, !- Zone or ZoneList Name
  PNNL_TSPR_Office_Occupancy_Schedule,    !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  18.580608,                              !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  PNNL_TSPR_Office_Activity_Schedule;     !- Activity Level Schedule Name

ElectricEquipment,
  PNNL_TSPR_Office_Plug_Loads 3,          !- Name
  PNNL_TSPR_Office_0.0004_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted, !- Zone or ZoneList Name
  PNNL_TSPR_Office_Plug_And_Process_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  PNNL_TSPR_Office_Infiltration 7,        !- Name
  PNNL_TSPR_Office_0.0004_m3_per_s_m2_Space_Type_62.2_Multizone_Adjusted, !- Zone or ZoneList Name
  PNNL_TSPR_Office_Infiltration_Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00022783,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  {3a4d9655-d8a6-45b7-8c16-f4a10c7d6f16}, !- Name
  PNNL_TSPR_Office_Mid_Plenum;            !- Zone Name 1

ZoneInfiltration:DesignFlowRate,
  PNNL_TSPR_Office_Infiltration 1,        !- Name
  {3a4d9655-d8a6-45b7-8c16-f4a10c7d6f16}, !- Zone or ZoneList Name
  PNNL_TSPR_Office_Infiltration_Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00022783,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  PNNL_TSPR_Office_Mid_Plenum 1,          !- Name
  PNNL_TSPR_Office_Mid_Plenum 2;          !- Zone Name 1

ZoneInfiltration:DesignFlowRate,
  PNNL_TSPR_Office_Infiltration 3,        !- Name
  PNNL_TSPR_Office_Mid_Plenum 1,          !- Zone or ZoneList Name
  PNNL_TSPR_Office_Infiltration_Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00022783,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  {403fd714-a2e1-45ca-ad6d-8c1901752bb1}, !- Name
  PNNL_TSPR_Office_Top_Plenum;            !- Zone Name 1

ZoneInfiltration:DesignFlowRate,
  PNNL_TSPR_Office_Infiltration 2,        !- Name
  PNNL_TSPR_Office_Top_Plenum,            !- Zone or ZoneList Name
  PNNL_TSPR_Office_Infiltration_Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.89553886010363e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  PNNL_TSPR_Office_Top_Plenum 1,          !- Name
  PNNL_TSPR_Office_Top_Plenum 2;          !- Zone Name 1

ZoneInfiltration:DesignFlowRate,
  PNNL_TSPR_Office_Infiltration 4,        !- Name
  PNNL_TSPR_Office_Top_Plenum 1,          !- Zone or ZoneList Name
  PNNL_TSPR_Office_Infiltration_Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.39321276595745e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Curve:Cubic,
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutputControl:Table:Style,
  CommaAndHTML;                           !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

OutputControl:ReportingTolerances,
  0.5,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.5;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!- 1. For 'Chiller' Plant Loop
!- Chiller
!- Use coil ratios to split chiller to AHU. 
!- Use air flow ratios to split AHU cooling energy to zones.
Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Total Cooling Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  chiller electric energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- For 'Boiler' Plant Loop
Output:Variable,
  *,                                      !- Key Value
  Heating Coil Heating Energy,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler gas energy,                      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler electric energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler Propane Rate,                    !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler Propane Energy,                  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler FuelOil#2 Rate,                  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler FuelOil#2 Energy,                !- Variable Name
  hourly;                                 !- Reporting Frequency

!- Fans
!- Check for whether zone in heating or cooling
!- Use zone AFR to split central fan electric consumption
!- Assign to heating ot cooling based on zone requirements.

!- Output this only for zonee inlet nodes and supply equipment outlet nodes
Output:Variable,
  *,                                      !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electric Energy,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- Pumps
!- Identify from 'Cooling_Pump' or 'Heating_Pump'
!- Use coil ratios to split to AHU and zone AFR to split to zones.
Output:Variable,
  *,                                      !- Key Value
  Pump Electric energy,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- Heat Rejection
!- Use coil ratios to split to AHU and zone AFR to split to zones.
Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- 2. For MZ AHUs
!- MZ DX Cooling
!- Output this only for zonee inlet nodes and supply equipment outlet nodes
! Calculate zone AFR
!- Use zone AFR to split DX coil cooling energy consumption
Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- MZ Heating (both primary and reheat)
!-Check for gas/electric
!- Gas-
Output:Variable,
  *,                                      !- Key Value
  Heating Coil Gas Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- Use Air Loop for primary and 'Heating Coil Electric' for Reheat
Output:Variable,
  *,                                      !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- 3. For Heat Pumps
!- SZ/ MZ DX Cooling
!- Output this only for zonee inlet nodes and supply equipment outlet nodes
! Calculate zone AFR
!- Use zone AFR to split DX coil cooling energy consumption
Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- DX Heating
Output:Variable,
  *,                                      !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electric Energy,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- Supplemental Heat
Output:Variable,
  *,                                      !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Crankcase Heater Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Defrost Electric Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Electric Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Total Heating Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Hot Water Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- For VRF

Output:Variable,
  *,                                      !- Key Value
  Zone VRF Air Terminal Cooling Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone VRF Air Terminal Heating Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  VRF Heat Pump Cooling Electric Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  VRF Heat Pump Heating Electric Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  VRF Heat Pump Crankcase Heater Electric Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  VRF Heat Pump Defrost Electric Energy,  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- For District Heating
Output:Variable,
  *,                                      !- Key Value
  District Heating Mass Flow Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- For District Cooling
Output:Variable,
  *,                                      !- Key Value
  District Cooling Mass Flow Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- For Water Heater
Output:Variable,
  *,                                      !- Key Value
  Water Heater Heating Energy,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Gas Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Crankcase Heater Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Water Heating Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Off Cycle Parasitic Gas Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Off Cycle Parasitic Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

!- For elevators- which are being modeled as exterior:lights as OS doesnt support exterior:equipment at present
Output:Variable,
  *,                                      !- Key Value
  Exterior Lights Electric Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

! For ERV (heat exchangers)
Output:Variable,
  *,                                      !- Key Value
  Heat Exchanger Electric Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

! For airloops, economizer status to assign fans to cooling
Output:Variable,
  *,                                      !- Key Value
  Air System Outdoor Air Economizer Status, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Air System Outdoor Air Flow Fraction,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Air System Outdoor Air Minimum Flow Fraction, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Electric Equipment Electric Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Electric Energy,            !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Diagnostics,
  DisplayExtraWarnings;                   !- Key 1

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

!- Zone Energy Consumption-
!- For Lights and Plug Loads- Add ZoneElectricSummaryMonthly to summary reports
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary, !- Report Name 1
  InputVerificationandResultsSummary,     !- Report Name 2
  EquipmentSummary,                       !- Report Name 3
  EnvelopeSummary,                        !- Report Name 4
  HVACSizingSummary,                      !- Report Name 5
  ZoneComponentLoadSummary,               !- Report Name 6
  FanReportMonthly,                       !- Report Name 7
  LightingSummary,                        !- Report Name 8
  ZoneElectricSummaryMonthly;             !- Report Name 9

